<CAEXFile SchemaVersion="3.0" FileName="result.aml" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns="http://www.dke.de/CAEX" xsi:schemaLocation="http://www.dke.de/CAEX CAEX_ClassModel_V.3.0.xsd">
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-1:Manifest" Version="1.1.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-3" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:ServiceSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-2:HmiSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:TextSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:ProcessValueSet" Version="1.0.0" />
  </AdditionalInformation>
  <SuperiorStandardVersion>AutomationML 2.10</SuperiorStandardVersion>
  <SourceDocumentInformation OriginName="SIMATIC MTP Creator" OriginID="" OriginVersion="4.1.0" LastWritingDateTime="2025-11-04T11:50:00+01:00" OriginVendor="Siemens" OriginVendorURL="siemens.com" OriginRelease="special release" OriginProjectTitle="2025_04_14_HC30_MTP" OriginProjectID="920A0111-D2D1-4C6F-ADCF-78614D44E063" />
  <InstanceHierarchy Name="ModuleTypePackage">
    <Version>0</Version>
    <InternalElement Name="HC30" ID="96b2c4ba-e3b4-4306-9b4f-be0310965fe4" RefBaseSystemUnitPath="MTPSUCLib/ModuleTypePackage">
      <Attribute Name="Version" AttributeDataType="xs:string">
        <Description>ModuleTypePackageVersion information in Major.Minor.Patch format</Description>
        <DefaultValue>0.0.1</DefaultValue>
        <Value>0.0.1</Value>
      </Attribute>
      <Attribute Name="DeviceRevision" AttributeDataType="xs:string">
        <Description>DeviceRevision information in Major.Minor.Patch format</Description>
        <DefaultValue>0.0.1</DefaultValue>
        <Value>1.0.0</Value>
      </Attribute>
      <Attribute Name="ManufacturerUri" AttributeDataType="xs:string">
        <Description>MaufacturerUri</Description>
        <DefaultValue>https://localhost</DefaultValue>
        <Value>test</Value>
      </Attribute>
      <Attribute Name="ProductCode" AttributeDataType="xs:string">
        <Description>ProductCode</Description>
        <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
        <Value>1234</Value>
      </Attribute>
      <Attribute Name="PeaInformation" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
        <Description>DataAssembly-RefID of the instance derived from SystemUnitClass PeaIn-formationLabel</Description>
        <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
        <Value>266477dd-2ec1-4bcb-a686-630da4fc91fb</Value>
      </Attribute>
      <Attribute Name="WebServerUrl" AttributeDataType="xs:string">
        <Description>WebServerUrl</Description>
        <DefaultValue>https://localhost</DefaultValue>
      </Attribute>
      <InternalElement Name="Communication" ID="1a1fee4d-57a2-4ad6-b544-5cc2b2c7fc3d" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet">
        <InternalElement Name="Instances" ID="635e544d-027d-4b62-913c-d26f68b632d4" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/InstanceList">
          <AdditionalInformation>Instance Count: 28</AdditionalInformation>
          <InternalElement Name="BinaryProcessValueOutput1" ID="52f05c21-b749-4288-af62-65304ac8ce22" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/BinView">
            <Description>BinaryProcessValueOutput1</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>a92e5279-4075-4344-952c-058a1cbdc236</DefaultValue>
              <Value>a92e5279-4075-4344-952c-058a1cbdc236</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>BinaryProcessValueOutput1</DefaultValue>
              <Value>BinaryProcessValueOutput1</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>BinaryProcessValueOutput1</DefaultValue>
                <Value>BinaryProcessValueOutput1</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>BinaryProcessValueOutput1</DefaultValue>
                <Value>BinaryProcessValueOutput1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>BinaryProcessValueOutput1</DefaultValue>
              <Value>BinaryProcessValueOutput1</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>BinaryProcessValueOutput1</DefaultValue>
                <Value>BinaryProcessValueOutput1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>0a22ea5a-ce42-4a37-baac-6af4d56825da</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>464bd3c2-4604-4ffd-9fea-cf770125a9ef</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>''</DefaultValue>
              <Value>36e3fac8-5c2c-463c-ad1b-8649b7b961d4</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>''</DefaultValue>
              <Value>31004431-2790-4dee-8d5c-7fb42349dbd2</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="BinaryProcessValueOutput0" ID="67838c3b-a893-4faa-856f-a728a14606a9" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/BinView">
            <Description>BinaryProcessValueOutput0</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>40aa1efb-8512-47c3-b88b-a96d73d82be5</DefaultValue>
              <Value>40aa1efb-8512-47c3-b88b-a96d73d82be5</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>BinaryProcessValueOutput0</DefaultValue>
              <Value>BinaryProcessValueOutput0</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>BinaryProcessValueOutput0</DefaultValue>
                <Value>BinaryProcessValueOutput0</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>BinaryProcessValueOutput0</DefaultValue>
                <Value>BinaryProcessValueOutput0</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>BinaryProcessValueOutput0</DefaultValue>
              <Value>BinaryProcessValueOutput0</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>BinaryProcessValueOutput0</DefaultValue>
                <Value>BinaryProcessValueOutput0</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>7da8c078-b2f3-4f27-a0ab-47042fbf6c17</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>a18a74d8-f6d3-4407-bc31-5262dbf005f4</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>''</DefaultValue>
              <Value>338d19b2-5ac4-4071-85e8-d6552b41520f</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>''</DefaultValue>
              <Value>3da385c4-c29d-4a88-bd71-b717e0e19b68</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="AnalogProcessValueOutput9" ID="bff0b3ee-718d-4174-a9de-345e5e359d04" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>AnalogProcessValueOutput9</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>9bbeead9-7cce-46bd-92ba-f2113000c214</DefaultValue>
              <Value>9bbeead9-7cce-46bd-92ba-f2113000c214</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueOutput9</DefaultValue>
              <Value>AnalogProcessValueOutput9</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput9</DefaultValue>
                <Value>AnalogProcessValueOutput9</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput9</DefaultValue>
                <Value>AnalogProcessValueOutput9</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueOutput9</DefaultValue>
              <Value>AnalogProcessValueOutput9</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput9</DefaultValue>
                <Value>AnalogProcessValueOutput9</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>14896e8b-d66e-494b-9e9b-1489a71d37aa</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>09389538-ca34-4147-969e-cc2fb90b2be9</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>0b0d3d90-7624-4f1f-a70c-6b3ea609c9e8</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1998</DefaultValue>
              <Value>38e7bdcf-8c8e-442e-aaa4-634ca5452761</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>f8733733-d60b-47b0-ba16-9eb60f19f5c3</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="AnalogProcessValueOutput8" ID="98256466-c5c1-4385-be64-8d7d8049cc74" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>AnalogProcessValueOutput8</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>5abe715c-4a01-4eac-9e82-3f7b13fd8986</DefaultValue>
              <Value>5abe715c-4a01-4eac-9e82-3f7b13fd8986</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueOutput8</DefaultValue>
              <Value>AnalogProcessValueOutput8</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput8</DefaultValue>
                <Value>AnalogProcessValueOutput8</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput8</DefaultValue>
                <Value>AnalogProcessValueOutput8</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueOutput8</DefaultValue>
              <Value>AnalogProcessValueOutput8</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput8</DefaultValue>
                <Value>AnalogProcessValueOutput8</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>37d45312-7a3f-4f93-a281-fcc3eeaadee1</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>0e587b5a-99df-4aec-8bb9-2ad4431e8631</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>5b42380d-f012-40d0-8ea2-3612207cebb0</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1998</DefaultValue>
              <Value>ca40cf07-704a-4adf-bd0c-5ce292a6f9ee</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>48b95ff3-cd41-4cab-ab06-9e0387b5eb8c</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="AnalogProcessValueOutput7" ID="19e062d6-f48a-4639-b74e-7424b149f860" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>AnalogProcessValueOutput7</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>40179d48-1493-4a0d-abc2-469640acede6</DefaultValue>
              <Value>40179d48-1493-4a0d-abc2-469640acede6</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueOutput7</DefaultValue>
              <Value>AnalogProcessValueOutput7</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput7</DefaultValue>
                <Value>AnalogProcessValueOutput7</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput7</DefaultValue>
                <Value>AnalogProcessValueOutput7</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueOutput7</DefaultValue>
              <Value>AnalogProcessValueOutput7</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput7</DefaultValue>
                <Value>AnalogProcessValueOutput7</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>73a4e2b3-4977-496c-952c-61931ffbfe88</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>5014edbd-2445-4ff9-b79e-2a774be570d0</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>85a75fa7-5ed4-4cdf-83af-d8ebc224af14</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1998</DefaultValue>
              <Value>1c7b0ee0-61a7-4cf2-97e1-1d6d8528fc2d</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>be278504-48b4-46fc-9ba0-0446dd9d2370</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="AnalogProcessValueOutput6" ID="33bd72e7-6221-4b5f-807c-63b1d0de706c" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>AnalogProcessValueOutput6</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>0aa6ffb0-58c7-4f11-a276-24aa1e096198</DefaultValue>
              <Value>0aa6ffb0-58c7-4f11-a276-24aa1e096198</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueOutput6</DefaultValue>
              <Value>AnalogProcessValueOutput6</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput6</DefaultValue>
                <Value>AnalogProcessValueOutput6</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput6</DefaultValue>
                <Value>AnalogProcessValueOutput6</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueOutput6</DefaultValue>
              <Value>AnalogProcessValueOutput6</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput6</DefaultValue>
                <Value>AnalogProcessValueOutput6</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>a5d56236-3a7b-423d-adaa-08b3c9bd21cc</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>caf8ae66-a43b-492f-b41c-801e83f78787</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>1ac80792-1ff5-4397-8278-2f5f8ebe3ccf</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1998</DefaultValue>
              <Value>b14e32fb-9978-44af-a568-0263334b9e4c</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>d2a54fd6-8463-4191-9be8-098b5c9b6db0</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="AnalogProcessValueOutput5" ID="f83a97c7-9019-47f7-9da8-7f16dc96a24e" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>AnalogProcessValueOutput5</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>cd34c2ce-2dfe-4698-bf6c-aef19af4563a</DefaultValue>
              <Value>cd34c2ce-2dfe-4698-bf6c-aef19af4563a</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueOutput5</DefaultValue>
              <Value>AnalogProcessValueOutput5</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput5</DefaultValue>
                <Value>AnalogProcessValueOutput5</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput5</DefaultValue>
                <Value>AnalogProcessValueOutput5</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueOutput5</DefaultValue>
              <Value>AnalogProcessValueOutput5</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput5</DefaultValue>
                <Value>AnalogProcessValueOutput5</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>1789580b-34c3-4c94-9d4f-b0882ed580aa</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>f1ca4990-15ad-4f12-92a6-0dc6b8cb1fc5</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>8df375c2-dfe4-4af8-aefe-2bad7ee11a0f</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1998</DefaultValue>
              <Value>44c48f17-fd28-4a94-82cd-7fc46ff57832</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>56352b09-ae1e-4952-8180-7f9363e75145</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="AnalogProcessValueOutput4" ID="8740ee35-45b0-49a9-bd22-b9a44495261a" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>AnalogProcessValueOutput4</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>504c9e71-b0dc-47ef-a4b7-0fc0536dabb1</DefaultValue>
              <Value>504c9e71-b0dc-47ef-a4b7-0fc0536dabb1</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueOutput4</DefaultValue>
              <Value>AnalogProcessValueOutput4</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput4</DefaultValue>
                <Value>AnalogProcessValueOutput4</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput4</DefaultValue>
                <Value>AnalogProcessValueOutput4</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueOutput4</DefaultValue>
              <Value>AnalogProcessValueOutput4</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput4</DefaultValue>
                <Value>AnalogProcessValueOutput4</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>0df33c25-10af-4427-99c1-6ff2efdc67f0</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>3ce3d9de-1744-4a3c-a5a4-d1441b80d004</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>ab932a2d-ff55-4c44-9695-2bbd7dfab107</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1998</DefaultValue>
              <Value>8d7d7d29-4eeb-4440-97b3-675ccff0fbdd</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>47ec9804-6b24-4a79-9a85-cd4f53c0621a</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="AnalogProcessValueOutput3" ID="20b9715f-5735-45af-b1d6-57e5cff92a34" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>AnalogProcessValueOutput3</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>8c41e9cd-a3b1-4321-9395-48050a4bf4b2</DefaultValue>
              <Value>8c41e9cd-a3b1-4321-9395-48050a4bf4b2</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueOutput3</DefaultValue>
              <Value>AnalogProcessValueOutput3</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput3</DefaultValue>
                <Value>AnalogProcessValueOutput3</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput3</DefaultValue>
                <Value>AnalogProcessValueOutput3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueOutput3</DefaultValue>
              <Value>AnalogProcessValueOutput3</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput3</DefaultValue>
                <Value>AnalogProcessValueOutput3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>fd5fe572-c509-445f-9642-ba6449fca3a8</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>e8a5f499-a956-4009-9187-f79b5facbef4</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>59bfc2b3-3e63-4491-8ca1-4b5db4bccc4b</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1998</DefaultValue>
              <Value>d22ea7e4-193e-4a26-a497-a8ff429f7692</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>ced462fb-655f-4da9-a0a4-c52fa547e7c3</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="AnalogProcessValueOutput2" ID="43c5e3e8-a3ce-4c6b-b604-e8aaabd9dff8" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>AnalogProcessValueOutput2</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>68340903-1fc6-4013-9419-6c887e82db68</DefaultValue>
              <Value>68340903-1fc6-4013-9419-6c887e82db68</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueOutput2</DefaultValue>
              <Value>AnalogProcessValueOutput2</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput2</DefaultValue>
                <Value>AnalogProcessValueOutput2</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput2</DefaultValue>
                <Value>AnalogProcessValueOutput2</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueOutput2</DefaultValue>
              <Value>AnalogProcessValueOutput2</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput2</DefaultValue>
                <Value>AnalogProcessValueOutput2</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>0aa47618-69f6-4ecf-b775-e445ac011805</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>f0ab29c2-dda8-4fa8-8d83-e45edffed55b</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>077f5344-b180-42f9-bcf1-bbc70b0a4712</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1998</DefaultValue>
              <Value>88513af2-55e0-4c34-ac9d-799638cd427e</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>033e9cb3-6db0-4dd8-a51e-5f8c61c68d85</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="AnalogProcessValueOutput1" ID="35877a88-c8c2-44f3-b143-135a9351f1d8" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>AnalogProcessValueOutput1</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>973d20b2-70cc-4655-90bf-7ad3bb851e5a</DefaultValue>
              <Value>973d20b2-70cc-4655-90bf-7ad3bb851e5a</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueOutput1</DefaultValue>
              <Value>AnalogProcessValueOutput1</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput1</DefaultValue>
                <Value>AnalogProcessValueOutput1</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput1</DefaultValue>
                <Value>AnalogProcessValueOutput1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueOutput1</DefaultValue>
              <Value>AnalogProcessValueOutput1</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput1</DefaultValue>
                <Value>AnalogProcessValueOutput1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>05b1983b-534f-43bb-b515-848f3a169a69</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>e3b3e1f0-016c-450f-8271-80fa2d24aac5</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>ca4d8285-21a6-4440-b852-2aec6d14a595</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1998</DefaultValue>
              <Value>d31e5438-5106-4575-afb3-ff0057317f17</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>5171eb2f-f8a6-4a36-8750-c6255859e9df</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="AnalogProcessValueOutput0" ID="68648538-7fb1-458b-a426-e8e35245b8a7" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>AnalogProcessValueOutput0</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>913f1815-f0a6-4d5f-8124-3e31920317f8</DefaultValue>
              <Value>913f1815-f0a6-4d5f-8124-3e31920317f8</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueOutput0</DefaultValue>
              <Value>AnalogProcessValueOutput0</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput0</DefaultValue>
                <Value>AnalogProcessValueOutput0</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput0</DefaultValue>
                <Value>AnalogProcessValueOutput0</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueOutput0</DefaultValue>
              <Value>AnalogProcessValueOutput0</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueOutput0</DefaultValue>
                <Value>AnalogProcessValueOutput0</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>88001796-f483-43db-9bba-1a6bb43ec3c4</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>8e87176e-09ee-4678-ad50-63a3beef92d8</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>4172659b-4f2c-4104-9a82-0e4f3ab06382</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1998</DefaultValue>
              <Value>8f866f24-ffe5-4bb4-81f2-31243f375f43</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>09f87b98-00c1-437a-a673-fdc736d5947b</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="AnalogProcessValueInput3" ID="2adaa63b-4a35-420f-9cb4-24a9f313dc53" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/InputElement/AnaProcessValueIn">
            <Description>AnalogProcessValueInput3</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>10fad357-5221-4473-abc0-3700f16f11bc</DefaultValue>
              <Value>10fad357-5221-4473-abc0-3700f16f11bc</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueInput3</DefaultValue>
              <Value>AnalogProcessValueInput3</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueInput3</DefaultValue>
                <Value>AnalogProcessValueInput3</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueInput3</DefaultValue>
                <Value>AnalogProcessValueInput3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueInput3</DefaultValue>
              <Value>AnalogProcessValueInput3</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueInput3</DefaultValue>
                <Value>AnalogProcessValueInput3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>f9b6135e-cc6d-4c0f-a7db-5fe5f25e2571</Value>
            </Attribute>
            <Attribute Name="VQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>8254c7d3-f7dc-473a-947d-68d30fb49540</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
              <Value>f3a73560-e248-435c-97bd-4317a9c1f1b4</Value>
            </Attribute>
            <Attribute Name="UnitExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>1998</DefaultValue>
              <Value>40f42796-4311-40fe-b926-2e83de2eadda</Value>
            </Attribute>
            <Attribute Name="SclMinExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>bcfa0f34-6236-4624-b29e-a7b2df17927e</Value>
            </Attribute>
            <Attribute Name="SclMaxExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>26a9075d-e012-442b-9004-c1c9c7b6695c</Value>
            </Attribute>
            <Attribute Name="UnitCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1998</DefaultValue>
              <Value>48e8981d-c936-4fe0-8bcb-306979ff7073</Value>
            </Attribute>
            <Attribute Name="SclMinCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>17db70cd-d90e-464a-84a9-b84dd5a67764</Value>
            </Attribute>
            <Attribute Name="SclMaxCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>871e46ce-c794-463e-9c4b-938ab47cbc83</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>50f2e1a1-944d-41e7-9c93-f9b1cbb0b0cf</Value>
            </Attribute>
            <Attribute Name="Apply" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>5337eeaa-aa13-4407-802f-dcd9947bdfd1</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>5bc49e13-a7a7-44db-b731-a7798fbbd8d2</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="AnalogProcessValueInput2" ID="1e7673e5-bad4-4459-8054-1b54f0770b0a" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/InputElement/AnaProcessValueIn">
            <Description>AnalogProcessValueInput2</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>2e299cb7-137e-4431-ba50-652d289466b8</DefaultValue>
              <Value>2e299cb7-137e-4431-ba50-652d289466b8</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueInput2</DefaultValue>
              <Value>AnalogProcessValueInput2</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueInput2</DefaultValue>
                <Value>AnalogProcessValueInput2</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueInput2</DefaultValue>
                <Value>AnalogProcessValueInput2</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueInput2</DefaultValue>
              <Value>AnalogProcessValueInput2</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueInput2</DefaultValue>
                <Value>AnalogProcessValueInput2</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>9236f691-8f01-4822-9d86-02c53032779e</Value>
            </Attribute>
            <Attribute Name="VQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>b5c0a108-07b0-4632-b698-7d5e94f2ebcd</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
              <Value>1378320e-f303-4ad6-9293-999f06f6dd0d</Value>
            </Attribute>
            <Attribute Name="UnitExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>1998</DefaultValue>
              <Value>f877844f-da61-452c-8693-82125cba9d8d</Value>
            </Attribute>
            <Attribute Name="SclMinExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>8612b82e-d196-4b12-8d4e-dc6a0405cc7d</Value>
            </Attribute>
            <Attribute Name="SclMaxExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>3d652c19-9918-472e-afb7-7e199c3d7376</Value>
            </Attribute>
            <Attribute Name="UnitCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1998</DefaultValue>
              <Value>1348d1d2-1d6e-48ef-ae5d-e37d989120fd</Value>
            </Attribute>
            <Attribute Name="SclMinCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>dd6b1e13-5424-404b-a549-fa628233a86e</Value>
            </Attribute>
            <Attribute Name="SclMaxCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>006a6d81-d532-4a68-b015-9f125ec034e3</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>6a5007b4-8e62-4ec6-82e7-a9284ba874fb</Value>
            </Attribute>
            <Attribute Name="Apply" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>65b0cc9f-b14a-4589-98b0-8efa60975ef3</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>54ed0cb6-9971-4452-85bd-c70127a39fe8</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="AnalogProcessValueInput1" ID="db26100c-d39f-4305-a465-e888a198bf1c" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/InputElement/AnaProcessValueIn">
            <Description>AnalogProcessValueInput1</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>f784484e-30ef-458a-9864-7a49c582ae17</DefaultValue>
              <Value>f784484e-30ef-458a-9864-7a49c582ae17</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueInput1</DefaultValue>
              <Value>AnalogProcessValueInput1</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueInput1</DefaultValue>
                <Value>AnalogProcessValueInput1</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueInput1</DefaultValue>
                <Value>AnalogProcessValueInput1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueInput1</DefaultValue>
              <Value>AnalogProcessValueInput1</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueInput1</DefaultValue>
                <Value>AnalogProcessValueInput1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>eb720653-f8d7-4be0-af1e-96e358185e40</Value>
            </Attribute>
            <Attribute Name="VQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>3aaf8b77-a7e8-4ae0-b8b6-146eb3c4ddad</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
              <Value>7b6d2f2b-8834-4d3a-b4b9-c3ba29b9a944</Value>
            </Attribute>
            <Attribute Name="UnitExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>1998</DefaultValue>
              <Value>d0c8938b-561b-4033-9f7d-fa6e673c8bd7</Value>
            </Attribute>
            <Attribute Name="SclMinExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>55c92182-9f1f-4874-8a36-7b8c74e3aa3c</Value>
            </Attribute>
            <Attribute Name="SclMaxExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>c6612aa9-4d7d-4e40-abc2-3cf5832cd1e4</Value>
            </Attribute>
            <Attribute Name="UnitCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1998</DefaultValue>
              <Value>2d40cab1-3eaa-4399-9dd8-ffeb2e52782d</Value>
            </Attribute>
            <Attribute Name="SclMinCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>c4e7c825-edae-4dd6-ba8f-0e502b5149c9</Value>
            </Attribute>
            <Attribute Name="SclMaxCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>74775f3a-2373-4d8a-b51d-b2f12d62a46d</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>29cb3015-5ade-4cff-aa9b-3d686977959b</Value>
            </Attribute>
            <Attribute Name="Apply" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>61a8a502-5cd6-4663-b768-90f67a23ec2b</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>ee16ac9b-f4ea-4202-81b6-7bb7f970f575</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="AnalogProcessValueInput0" ID="b94c383e-727e-4e7a-a050-4d1920ada8c3" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/InputElement/AnaProcessValueIn">
            <Description>AnalogProcessValueInput0</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>3224935c-21a6-465f-b0bd-e234a74a27c4</DefaultValue>
              <Value>3224935c-21a6-465f-b0bd-e234a74a27c4</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueInput0</DefaultValue>
              <Value>AnalogProcessValueInput0</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueInput0</DefaultValue>
                <Value>AnalogProcessValueInput0</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueInput0</DefaultValue>
                <Value>AnalogProcessValueInput0</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>AnalogProcessValueInput0</DefaultValue>
              <Value>AnalogProcessValueInput0</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnalogProcessValueInput0</DefaultValue>
                <Value>AnalogProcessValueInput0</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>9dc4ac57-9ed9-4b5d-8b19-3ab5ac3c762b</Value>
            </Attribute>
            <Attribute Name="VQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>b2d561e4-23bd-4f5a-b20d-671078953cf7</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
              <Value>41138132-99c8-4e4c-aa57-1be1c571c322</Value>
            </Attribute>
            <Attribute Name="UnitExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>1998</DefaultValue>
              <Value>6ae488c1-d5b1-4ed8-8fc6-993f4d1f626a</Value>
            </Attribute>
            <Attribute Name="SclMinExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>03735815-fb06-4429-91f6-1021e4d7b4fc</Value>
            </Attribute>
            <Attribute Name="SclMaxExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>867c17c9-841f-4a48-854c-1f682b628be3</Value>
            </Attribute>
            <Attribute Name="UnitCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1998</DefaultValue>
              <Value>71d50024-1cc4-46ac-afd3-5c30f58f7601</Value>
            </Attribute>
            <Attribute Name="SclMinCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>d547a8c7-893b-43dc-bf7c-865c829ebf5f</Value>
            </Attribute>
            <Attribute Name="SclMaxCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>60a9cca4-204f-466b-b550-3d9e7c717301</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>df7ee903-394e-4f43-8157-812e60a34476</Value>
            </Attribute>
            <Attribute Name="Apply" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>6f220e9a-7ab8-4554-b574-f6aafe6fd2a6</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>dd2a4d98-612e-4601-9d3b-243057bf9b97</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Time stirring" ID="b579aa8f-466f-4210-9997-a6baa9eb8b14" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ParameterElement/AnaServParam">
            <Description>Time stirring</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>d0183313-f79c-46cf-af8c-27af2b59d347</DefaultValue>
              <Value>d0183313-f79c-46cf-af8c-27af2b59d347</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>Time stirring</DefaultValue>
              <Value>Time stirring</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Time stirring</DefaultValue>
                <Value>Time stirring</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Time stirring</DefaultValue>
                <Value>Time stirring</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>Time stirring</DefaultValue>
              <Value>Time stirring</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Time stirring</DefaultValue>
                <Value>Time stirring</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>70a8ed58-e9ce-4674-962e-229ccaf32058</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
              <Value>7629cfd9-7ac5-4ad6-899a-a0e1ae79c67a</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>5d7fa4db-2f89-4e82-baae-d790b232cbb5</Value>
            </Attribute>
            <Attribute Name="ApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>f13a8c3c-d5e7-41d2-b371-e7b8263414bc</Value>
            </Attribute>
            <Attribute Name="ApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>f49593a0-84ce-470b-9ed8-68a57dee16c4</Value>
            </Attribute>
            <Attribute Name="ApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>c22c5b60-4507-4121-8be9-a52452b1b1a4</Value>
            </Attribute>
            <Attribute Name="Sync" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>true</DefaultValue>
              <Value>214cf446-c4af-4456-82e6-7231a47d5803</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>c729f9e8-1c06-4110-958c-bc50a578a151</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>ecb346e6-317f-44ab-aefe-a49c473b2429</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>3974a2a8-cb2b-44ca-9e79-a3fe6a6d2324</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>6f629dc0-ec4c-4ec2-aba1-60d1fe608c70</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>79e8c1fd-ef57-40de-b2a6-53caa7179a83</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>d0b9b351-2b85-4ef5-b0f4-2dd6a806d2a9</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>fe025ab5-ed32-406c-92fa-88d309cbdb35</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>ea118867-1122-4de6-ba80-6ef24407179b</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>9d421760-092a-45e8-b925-7c017d3cf5f2</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>7e7ffa74-6c09-4ef9-92df-96e0bda15550</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>f4e73668-3f86-42bd-8423-334694aee594</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>31a6daea-c603-4347-9516-32fbdc295ef5</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>463d18d4-2784-4222-bbae-c914a1e93c9f</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>a2f6f3fc-d449-4746-8b1c-40ee1133868e</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>baecdf79-36ff-47b2-aea2-9db1ace23dca</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>1c25ee3e-02f6-46b6-925c-f9bbe51d0849</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>c7f46273-f9fa-4d85-a041-18eb347fd116</Value>
            </Attribute>
            <Attribute Name="VExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>6.0</DefaultValue>
              <Value>66f7792d-3d01-4d2b-9808-4899e5481d71</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>6.0</DefaultValue>
              <Value>86fd4011-0073-44ac-9d6e-98f812f8b291</Value>
            </Attribute>
            <Attribute Name="VOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>6.0</DefaultValue>
              <Value>2e6bc8da-c0bd-451f-8d5f-5274ca710d61</Value>
            </Attribute>
            <Attribute Name="VReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>6.0</DefaultValue>
              <Value>74c4dcee-ef77-4c9a-b8f5-74a069cf1b86</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>699f6dc7-9c38-4ca3-a90f-738901a1e017</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>6.0</DefaultValue>
              <Value>122b75ec-5c69-4799-9037-ef7d04ce6551</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>d997cdc8-f675-472a-b50f-208338dc02bd</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>60.0</DefaultValue>
              <Value>b1c97ee7-dd47-4c71-aacd-b099dd0b5600</Value>
            </Attribute>
            <Attribute Name="VMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>b209be53-bcd2-48b0-b1ba-5aa093ac708a</Value>
            </Attribute>
            <Attribute Name="VMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>60.0</DefaultValue>
              <Value>714987f5-6c04-41ec-9784-b001c771d24a</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1054</DefaultValue>
              <Value>91e65842-7ab7-4740-beda-f6c4e82daecc</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Procedure_2" ID="15c425a8-73f7-4be5-b18e-25b4fbb04541" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>Procedure_2</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>19769fc2-0f6f-4d41-a7b3-339839324b43</DefaultValue>
              <Value>19769fc2-0f6f-4d41-a7b3-339839324b43</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>Procedure_2</DefaultValue>
              <Value>Procedure_2</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Stirring_time</DefaultValue>
                <Value>Stirring_time</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Procedure_2</DefaultValue>
                <Value>Procedure_2</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>Procedure_2</DefaultValue>
              <Value>Procedure_2</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Procedure_2</DefaultValue>
                <Value>Procedure_2</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>52cf8d15-939a-43ff-a72e-b7b4941c9eb8</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>de9fb373-9300-4ce4-b645-609e494af3e5</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Procedure_1" ID="48898b64-1a02-4628-94e8-fad6598a9955" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>Procedure_1</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>4ebd9ced-816f-4959-a950-c39e03f39ac5</DefaultValue>
              <Value>4ebd9ced-816f-4959-a950-c39e03f39ac5</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>Procedure_1</DefaultValue>
              <Value>Procedure_1</Value>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Stirring_cont</DefaultValue>
                <Value>Stirring_cont</Value>
              </Attribute>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Procedure_1</DefaultValue>
                <Value>Procedure_1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>Procedure_1</DefaultValue>
              <Value>Procedure_1</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Procedure_1</DefaultValue>
                <Value>Procedure_1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>dcdac7e6-9131-42b8-99c4-63de2ee91afc</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>0f7968d4-5761-4094-93dd-82d93a6a2c60</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC30F16_DB.MTPAnaMon_Instance" ID="aab698ff-f08a-4aea-b1ac-400c6e0801f6" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>HC30F16_DB.MTPAnaMon_Instance</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>ef7926a7-5fcb-4e7e-9bd3-4465dc758d77</DefaultValue>
              <Value>ef7926a7-5fcb-4e7e-9bd3-4465dc758d77</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30F16_DB.MTPAnaMon_Instance</DefaultValue>
              <Value>HC30F16_DB.MTPAnaMon_Instance</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30F16_DB.MTPAnaMon_Instance</DefaultValue>
                <Value>HC30F16_DB.MTPAnaMon_Instance</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30F16_DB.MTPAnaMon_Instance</DefaultValue>
              <Value>HC30F16_DB.MTPAnaMon_Instance</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30F16_DB.MTPAnaMon_Instance</DefaultValue>
                <Value>HC30F16_DB.MTPAnaMon_Instance</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>76867e94-08ea-4751-bd3c-550e9b5e4f07</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>7d1697fa-583c-4b0c-9549-ca5ce023e06c</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>35651ed2-1ccc-4f68-8649-06415f5a67f5</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1001</DefaultValue>
              <Value>ae6c699e-d959-473a-b715-a6d061ae40cb</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>3d2a8afb-6dac-411b-bbd1-2452799054b5</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
              <Value>b57da356-b5d4-4021-9628-6a15e4abc683</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>09d8ebdb-4596-40f8-977f-1bd432fde6bf</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>8a52519a-5039-40e0-829b-5cc54e68214e</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>7c8a1db4-a6c5-4ba2-a0c5-fdac5c1c3e31</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>e15a74d4-ce08-442f-a76e-3aba2cd1bfcf</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>1fd40cca-de56-41ef-baa6-ee0aa5f7f5d8</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>5157a716-7e0d-42c7-a889-1780b62b0e61</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>2e4a0731-35b1-41bc-b370-8363ab45a0ad</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>a8d1b6c3-4784-4c60-a440-aa279e515751</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>ca754fe9-438c-475d-af5d-6ad6b1608c9d</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>347c2179-10b3-4d1f-8b11-d0083b10a15e</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>5b8a5183-fb7b-4dc1-860d-ea51518f9acc</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>95e9a4c1-ef01-4c84-9c98-999c259ccf5c</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>c1f51a99-e0fa-4e59-ad57-878bf61618b9</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>abaa6295-6397-472b-b7c9-7dc563f413f9</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>0b0a23e7-b335-46e3-a516-3514902917d8</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>c343c9d8-f7c8-438f-8666-2de023dce9a9</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>460f2628-30fb-4b62-bffd-55ec9f8c64d6</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>10408010-c1ab-4dcc-9d32-cdf34104e0f8</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC30T13_DB.MTPAnaMon_Instance" ID="b3f82bd7-73e5-491b-a98a-f0590bb4711c" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>HC30T13_DB.MTPAnaMon_Instance</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>0e33e621-87bb-4d63-a1c5-68ec614b32a5</DefaultValue>
              <Value>0e33e621-87bb-4d63-a1c5-68ec614b32a5</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30T13_DB.MTPAnaMon_Instance</DefaultValue>
              <Value>HC30T13_DB.MTPAnaMon_Instance</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30T13_DB.MTPAnaMon_Instance</DefaultValue>
                <Value>HC30T13_DB.MTPAnaMon_Instance</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30T13_DB.MTPAnaMon_Instance</DefaultValue>
              <Value>HC30T13_DB.MTPAnaMon_Instance</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30T13_DB.MTPAnaMon_Instance</DefaultValue>
                <Value>HC30T13_DB.MTPAnaMon_Instance</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>e5e606a5-367b-4443-b8c4-23327cb3b17a</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>b9d2eb43-c26b-4c86-94dc-c74a1f763e48</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>5518d970-c155-43ef-84ea-628b968016a0</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1001</DefaultValue>
              <Value>cb59564a-12f7-469b-b38d-39ee97db0ece</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>6a0ebaf2-76f9-4a31-ac2a-0b6bf6009079</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
              <Value>3ec16d22-845f-4c83-a79f-6f6d6f51ab35</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>ccaa7662-c1bf-4b25-951b-c783075ee1c5</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>b41448d3-2584-4102-97c8-a8197c570bc5</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>4ffe4ac9-a3b0-47cc-82b2-b2b59ddf022d</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>9c3000eb-5b76-4983-ba2c-7b7579351d50</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>abd2e7e6-943a-484e-99ad-cddb8b8c4319</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>96c3ed65-fed3-473a-bc4f-e39e247d6027</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>a0c294ea-a7e4-461f-b714-fe48955e381c</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>6ffca57f-fd4d-4a6d-8541-66894706c3cf</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>19181878-cf89-48ce-9d82-3031805ccd9b</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>c4a1405f-41ef-477c-ba53-c53ee988047a</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>5678d90f-671a-4852-84f5-a272d252c4a3</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>0ef8c3ad-a48a-4bbe-9104-10e8fc37a65f</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>7739d979-daed-422d-a1d9-c9987c10edbe</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>fe620925-a219-4164-8b35-60629ff57735</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>88da0067-de17-420f-90ea-4275ab800e58</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>5b8daf16-c5c5-4fee-9543-c15aceb8e63b</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>391c07ed-e320-4208-814d-3e163e827481</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>11e8a7f1-8e2d-4f69-a6c7-eaa66254df56</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC30L12_DB.MTPAnaMon_Instance" ID="e9de36df-cd10-4af8-bfe4-46daba513a84" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>HC30L12_DB.MTPAnaMon_Instance</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>3ed1bb16-17bf-4195-a086-a66896efca94</DefaultValue>
              <Value>3ed1bb16-17bf-4195-a086-a66896efca94</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30L12_DB.MTPAnaMon_Instance</DefaultValue>
              <Value>HC30L12_DB.MTPAnaMon_Instance</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30L12_DB.MTPAnaMon_Instance</DefaultValue>
                <Value>HC30L12_DB.MTPAnaMon_Instance</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30L12_DB.MTPAnaMon_Instance</DefaultValue>
              <Value>HC30L12_DB.MTPAnaMon_Instance</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30L12_DB.MTPAnaMon_Instance</DefaultValue>
                <Value>HC30L12_DB.MTPAnaMon_Instance</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>e9bbac32-b614-4d8d-bb17-13476fce555d</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>e3f9dbe5-11ac-4dbb-b451-2fdbcfc0ed7a</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>d4fe2a2d-2506-459a-877d-2d8f2eaa2486</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1001</DefaultValue>
              <Value>d7c63f0c-a4f2-4145-b8a6-d5106430025e</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>bb09378b-c408-4e5a-a7b8-c4c5ad3dd4bb</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
              <Value>5c34f755-e9aa-43f7-af58-3ba83adf34e3</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>df2bd36e-4a63-44c9-a3d3-2e6f953a21b9</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>416aeef9-7aa5-48c0-837f-10b92bfd3ef9</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>222ad1d4-c30b-4196-aa60-b71dc7257b30</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>4c455a54-46ec-4e7a-9c1b-ff7e15c1e0f7</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>ec915c1f-e062-4284-85df-48d5ee0433b8</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>26a98316-b78c-4b40-a532-be4be26a80b9</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>0e893c16-06ff-4fa0-ad6a-5bdad3ca920e</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>34d4e7bb-fb54-46a7-b4ab-93411d3d6331</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>369262e7-4471-4825-8899-ee98a9d20fcd</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>eed7c44a-c719-473f-8d2d-3f6ec8f0bf8d</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>9ffd5d79-699e-40f9-9e3c-ff457cda51fe</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>722deb8b-98bd-4534-bcb8-cbabf1f8fd94</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>8d26a9ff-3ef4-4d28-b4d7-dbd6bea3d513</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>39c754d8-e7ca-454b-8887-1dbdb7f06321</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>337c0fd3-6864-4e56-8a28-7d193862e317</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>b1efbc0c-c620-4e75-97e6-9657d3be3bf6</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>1c90a67f-891c-40fc-a8a8-a23b95b0165a</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>af4ef8cd-afd4-4920-9013-d27f1b106cf3</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC30L10_DB.MTPAnaMon_Instance" ID="9a1a94bf-b148-4ea9-ae2a-8c907d7ebd64" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>HC30L10_DB.MTPAnaMon_Instance</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>5028969c-8d0f-43df-8e3e-edcb63d86bb7</DefaultValue>
              <Value>5028969c-8d0f-43df-8e3e-edcb63d86bb7</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30L10_DB.MTPAnaMon_Instance</DefaultValue>
              <Value>HC30L10_DB.MTPAnaMon_Instance</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30L10_DB.MTPAnaMon_Instance</DefaultValue>
                <Value>HC30L10_DB.MTPAnaMon_Instance</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30L10_DB.MTPAnaMon_Instance</DefaultValue>
              <Value>HC30L10_DB.MTPAnaMon_Instance</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30L10_DB.MTPAnaMon_Instance</DefaultValue>
                <Value>HC30L10_DB.MTPAnaMon_Instance</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>c49ef0b3-9cf7-4460-85c4-f736144c3783</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>1aacf861-3f6c-457f-af4f-340c36827278</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>2df70562-872d-46d8-84d0-422ce4ab6f9f</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1001</DefaultValue>
              <Value>d74cc70e-e153-4bb4-aace-33287282cfef</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>23ae8ce2-d690-46cd-9a0c-cae675811b3a</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
              <Value>f5829702-aa90-4b54-87c6-bceac06cd36a</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>15b66023-c2b1-45b4-9fc3-bdcd20dfaada</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>774c2d44-bc02-44cc-b5e0-1dc7cd1676d0</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>07fafce2-6da0-4370-902f-2385ee259018</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>63a2eaf8-9039-45b0-ad83-aac509261b84</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>49ef11ad-454c-416e-910c-cffa77bab11b</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>904f74f4-017b-40d4-8011-a1332e961e73</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>5f9d3079-63ac-483f-9c44-3ea32f6339d4</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>b88890af-4ef6-4593-b10f-36ba5b3b70bf</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>b0af1d14-d947-48e5-8a6e-8f0e4b6df48f</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>e618a5f9-8196-4cab-890e-497e4d8d41b3</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>581d36f8-48d2-43d9-8ee6-c78089ec3ce2</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>b8db5377-9b36-41a7-9957-80923a99d9d3</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>840c227f-1a38-44da-9df1-cfc5049dc467</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>c638e44f-b418-4360-80a0-176784e690ed</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>e2f8b1a6-919d-48ca-bea8-c252f46c07cc</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>f7cc7b99-5182-40ad-893e-9896f90bf4d5</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>bc5466b8-5e69-46e4-8cb7-d0a86a00db82</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>a8f7569e-6a16-4e22-a7cd-b66ac0374ebe</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC30Y17_DB.MTPMonAnaVlv_Instance" ID="e8b3690a-a2de-4991-a2bd-9cf7141ee21d" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/AnaVlv/MonAnaVlv">
            <Description>HC30Y17_DB.MTPMonAnaVlv_Instance</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>cb09ba03-1776-4d6f-89fe-806d5526b0d7</DefaultValue>
              <Value>cb09ba03-1776-4d6f-89fe-806d5526b0d7</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30Y17_DB.MTPMonAnaVlv_Instance</DefaultValue>
              <Value>HC30Y17_DB.MTPMonAnaVlv_Instance</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30Y17_DB.MTPMonAnaVlv_Instance</DefaultValue>
                <Value>HC30Y17_DB.MTPMonAnaVlv_Instance</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30Y17_DB.MTPMonAnaVlv_Instance</DefaultValue>
              <Value>HC30Y17_DB.MTPMonAnaVlv_Instance</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30Y17_DB.MTPMonAnaVlv_Instance</DefaultValue>
                <Value>HC30Y17_DB.MTPMonAnaVlv_Instance</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
              <Value>aca32224-3bb4-4458-9ec0-8471bf08ef45</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>5b7cf5ee-1c48-4dd3-81f8-8d2cd0dd70c2</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>faa0261e-563b-46bd-a3a6-ad27ff3be12f</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>f7f9770d-0ffd-442b-98ce-2347ba196b12</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>b0cc714e-2ad5-4106-8189-f360ceb97328</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>c4f45fae-1bf7-4206-af71-54d50e6b5a8b</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>077325f8-af0a-48e2-b8a6-7e49b842da4a</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>72987611-754e-4db9-8727-760cb2213e1f</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>32ad08a4-b76f-4524-a9f9-853390aba7d1</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>f73d3d69-a630-4817-bb94-7e1384a286db</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>3e4a8cee-c800-4bd9-8657-363379b829a4</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>6feffdc7-33de-4c0f-9ba5-f826c2426241</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>1fe497f8-fba2-48b4-8167-58b4565bad95</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>17a896df-13e5-4aa1-9283-e4af25a658bb</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>f6556b9a-cdd1-417c-af8c-f759d56f9fb4</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>f76fbf40-c7f0-4ddf-8419-ecfc9830afaa</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>f90e487b-992e-4dfc-aa1c-72f559fad215</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>be4b4264-6de1-4249-8eda-1daf19c561b0</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>c7468202-affb-435b-bbb7-94220cc03027</Value>
            </Attribute>
            <Attribute Name="OpenOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>64279269-7191-4a24-bc74-0e018f827454</Value>
            </Attribute>
            <Attribute Name="CloseOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>38d8da07-9fa1-49cb-918c-c5c3d9d846eb</Value>
            </Attribute>
            <Attribute Name="OpenAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>81cdc028-70f6-4456-8054-16c089d70a10</Value>
            </Attribute>
            <Attribute Name="CloseAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>95f74e73-ef44-4df1-b218-cb34178b1a98</Value>
            </Attribute>
            <Attribute Name="OpenAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>ead024ce-a963-4406-832f-fbf725cc98bb</Value>
            </Attribute>
            <Attribute Name="CloseAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>3eb449da-6757-45fe-bc03-7b69d2c1e17d</Value>
            </Attribute>
            <Attribute Name="OpenFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>b4b33d6d-0c88-4a89-8882-02198313e7b7</Value>
            </Attribute>
            <Attribute Name="CloseFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>051f6824-14b6-41dd-9ae0-8bc1c47d1307</Value>
            </Attribute>
            <Attribute Name="OpenFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>884edf70-be08-4c7d-ae7f-cb99b8104526</Value>
            </Attribute>
            <Attribute Name="CloseFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>3f07d48e-0af3-4497-9809-9ab277ac5490</Value>
            </Attribute>
            <Attribute Name="Pos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>777ef3de-7778-4c48-b672-9b594698cf9f</Value>
            </Attribute>
            <Attribute Name="PosMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>a66fa686-8e93-4a28-a2df-f6d41e605283</Value>
            </Attribute>
            <Attribute Name="PosInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>5f710fa0-c044-4ce2-93ec-6f223ef86c62</Value>
            </Attribute>
            <Attribute Name="PosSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>e6514842-58c5-4ef6-8134-b1a551916a63</Value>
            </Attribute>
            <Attribute Name="PosSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>759dd966-3763-43fe-b9d9-6af6b2f61ca9</Value>
            </Attribute>
            <Attribute Name="PosUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1342</DefaultValue>
              <Value>3c93f93a-01aa-47d8-9f4b-bf62c581b7c2</Value>
            </Attribute>
            <Attribute Name="PosMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>fe5332b8-928c-4b53-a132-dd602742bec4</Value>
            </Attribute>
            <Attribute Name="PosMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>100.0</DefaultValue>
              <Value>54b28930-194c-424d-9d2e-ed643b7c03e5</Value>
            </Attribute>
            <Attribute Name="PosRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>f5f09157-d814-4cce-84da-0cc213ac5c6c</Value>
            </Attribute>
            <Attribute Name="PosFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>43cbb90d-0f7b-47aa-a518-10c835e52037</Value>
            </Attribute>
            <Attribute Name="PosFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>9ec57bc5-3cb7-4387-9c42-d17106012b52</Value>
            </Attribute>
            <Attribute Name="SafePosEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>a8846fa1-587d-40d8-8813-eee8b296ca26</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>2f0dfbba-be54-4927-8297-11b3fbeaa468</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>6b244093-0c39-45cb-82fd-fe9f30d60840</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>72c47c60-f7ec-489e-86e6-1027ba5c5372</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>7971e5c6-315d-483a-820c-05902ffb6a3c</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>363f1133-ea85-430c-a19f-deb0d6132e03</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>339bf939-981d-4af8-9f96-d9e2de458b37</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>6721cac9-ee72-48ae-83f7-25554f703f1e</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>48be4bba-b231-4537-8b8b-fcce712beb86</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>7c2529b2-2284-4468-98bd-3c07b8783047</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>aa57f76f-8992-4b88-a061-a7fdd62ea01f</Value>
            </Attribute>
            <Attribute Name="MonEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>9f971f59-3c6f-465a-8d6e-3d83d08ffc9c</Value>
            </Attribute>
            <Attribute Name="MonSafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>28f740b6-99aa-4dff-b012-11ca1a8f5d9f</Value>
            </Attribute>
            <Attribute Name="MonStatErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>6dcccc0d-5c15-4ba6-abdf-9df8b404f218</Value>
            </Attribute>
            <Attribute Name="MonDynErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>1264bd1a-0ae9-4356-93dd-39927fecdb8f</Value>
            </Attribute>
            <Attribute Name="MonStatTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>c29d0dbf-091d-4fc4-a510-4754d3f4da58</Value>
            </Attribute>
            <Attribute Name="MonDynTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>e62f9a9f-cfa7-4275-8d07-e389e8ba1afb</Value>
            </Attribute>
            <Attribute Name="PosReachedFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>63af8246-d49f-4d91-b016-8275163c02bb</Value>
            </Attribute>
            <Attribute Name="PosTolerance" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>1d4730c3-7e90-4b90-86c6-e1aa44a59b82</Value>
            </Attribute>
            <Attribute Name="MonPosTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>21cc078d-4cba-4d47-a1be-3553bdb1fc92</Value>
            </Attribute>
            <Attribute Name="MonPosErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>8ef8297f-3c6c-4f5c-a4c6-a7b996249e74</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC30N15_DB.MTPMonBinDrv_Instance" ID="ecebcd64-e4da-4dca-9eea-863e1e93d4a5" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinDrv/MonBinDrv">
            <Description>HC30N15_DB.MTPMonBinDrv_Instance</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>a7e191be-6649-4438-b68a-9652330efa1e</DefaultValue>
              <Value>a7e191be-6649-4438-b68a-9652330efa1e</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30N15_DB.MTPMonBinDrv_Instance</DefaultValue>
              <Value>HC30N15_DB.MTPMonBinDrv_Instance</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30N15_DB.MTPMonBinDrv_Instance</DefaultValue>
                <Value>HC30N15_DB.MTPMonBinDrv_Instance</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30N15_DB.MTPMonBinDrv_Instance</DefaultValue>
              <Value>HC30N15_DB.MTPMonBinDrv_Instance</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30N15_DB.MTPMonBinDrv_Instance</DefaultValue>
                <Value>HC30N15_DB.MTPMonBinDrv_Instance</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
              <Value>e1491fd1-fffa-44f1-9bd9-7f615a44769a</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>fc735fde-7370-43ea-8819-dd926318aa62</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>01d2438a-dc03-4f88-9128-966c601a741f</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>0075ddc7-eeb8-4583-a465-4f4d8111b1ec</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>d5653191-7d3f-4e2b-8539-59477290a683</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>0bab7a16-8f12-4afe-955a-c24bd3563dfe</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>da638596-dabd-4b7e-80d7-b843371e16cd</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>223dc345-6a69-44dc-8aea-cbc924f78a66</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>ea859520-7f0a-4cb6-ab44-06ec8c89e3ec</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>060bfc2f-5ef7-4dfc-8d90-8a59c942aad0</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>07695a4b-8655-4257-b2d4-9cf94488bda0</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>3060733e-c11f-4015-846d-2308040b0dd9</Value>
            </Attribute>
            <Attribute Name="FwdEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>8e547272-35e7-4e5f-8950-47d44bae5fea</Value>
            </Attribute>
            <Attribute Name="RevEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>ece6a4ab-290a-4818-8947-9df05e9f1d05</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>e409887c-eb0b-49b8-abf1-09a5851ad4c2</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>4cae3eca-9cf3-4518-acb3-f10142d08704</Value>
            </Attribute>
            <Attribute Name="StopOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>02b6b028-889f-42a4-b13f-a0b473756b2b</Value>
            </Attribute>
            <Attribute Name="FwdOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>1f389f05-ed40-426d-8c4e-2e8959f11d37</Value>
            </Attribute>
            <Attribute Name="RevOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>ef8d937f-3f14-4d50-bef5-c259952efd4e</Value>
            </Attribute>
            <Attribute Name="StopAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>a170f0f4-6a83-42d2-b0e5-0ae7d3df073d</Value>
            </Attribute>
            <Attribute Name="FwdAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>b19aa2f1-981f-4620-9fce-ef6c9ecc5543</Value>
            </Attribute>
            <Attribute Name="RevAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>679c47bc-566b-4765-ada4-3ad5bbc2ab73</Value>
            </Attribute>
            <Attribute Name="FwdCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>f43050ec-80e3-4bfd-b08f-2cd44926d300</Value>
            </Attribute>
            <Attribute Name="RevCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>ca704b60-1119-48e3-9046-71135fcd8aee</Value>
            </Attribute>
            <Attribute Name="RevFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>7bfc4420-290c-4c5e-9e4d-0d8a4a9d7a3e</Value>
            </Attribute>
            <Attribute Name="FwdFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>e43cdaf4-7b3c-4788-8d0e-f1e851397d23</Value>
            </Attribute>
            <Attribute Name="FwdFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>ceaa54dd-fbe7-493e-b004-4cd137dd73a4</Value>
            </Attribute>
            <Attribute Name="RevFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>4d9db430-f656-4ee8-a360-ca6b96150c9b</Value>
            </Attribute>
            <Attribute Name="Trip" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>d89d92e0-2854-4de1-a20e-87ef413a3c16</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>685803f8-cc70-4217-9c8c-89315d46393a</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>2ae1f0b8-438f-420c-9f12-dcb1a5265ab3</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>e3c375e4-ece6-4852-8a07-642046c4b69a</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>7468bf99-a17c-4305-9986-551c847c6eca</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>885a3650-5a97-4d3b-b4fc-931165973439</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>318fb0d2-405b-4bff-808e-1f515fa7fd59</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>a8065d16-28a9-4109-aa21-1b251e511069</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>795db46b-00f7-4233-a5dd-b252d0f9a431</Value>
            </Attribute>
            <Attribute Name="MonEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>8b4fb24f-4caa-43a7-8ee1-8b1d305d5b11</Value>
            </Attribute>
            <Attribute Name="MonSafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>79cd1dc9-d64d-4889-80df-2472f4802d81</Value>
            </Attribute>
            <Attribute Name="MonStatErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>58b13192-1c6c-424b-bc1e-d38c6ac59d9f</Value>
            </Attribute>
            <Attribute Name="MonDynErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>d2646f3a-8495-42fd-bc97-555493d1a006</Value>
            </Attribute>
            <Attribute Name="MonStatTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>08b59ded-2fef-4122-aae1-5da71f1078f6</Value>
            </Attribute>
            <Attribute Name="MonDynTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>e4a7b905-a6da-4281-9bbd-e2ef856b19b1</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC30N11_DB.MTPMonBinDrv_Instance" ID="55248b71-149e-4d80-bba2-e2d79e310e34" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinDrv/MonBinDrv">
            <Description>HC30N11_DB.MTPMonBinDrv_Instance</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>d4fe8a3d-3d02-401e-8c96-f70753633162</DefaultValue>
              <Value>d4fe8a3d-3d02-401e-8c96-f70753633162</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30N11_DB.MTPMonBinDrv_Instance</DefaultValue>
              <Value>HC30N11_DB.MTPMonBinDrv_Instance</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30N11_DB.MTPMonBinDrv_Instance</DefaultValue>
                <Value>HC30N11_DB.MTPMonBinDrv_Instance</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>HC30N11_DB.MTPMonBinDrv_Instance</DefaultValue>
              <Value>HC30N11_DB.MTPMonBinDrv_Instance</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>HC30N11_DB.MTPMonBinDrv_Instance</DefaultValue>
                <Value>HC30N11_DB.MTPMonBinDrv_Instance</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
              <Value>e04381e9-48eb-47d4-a839-f220b7461845</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>93dd3cf7-aaf7-4afc-a80d-2267d40155ec</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>fa3abbfb-6bd7-4744-abfa-313e81aece76</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>e6e58bf8-c52c-4217-8328-cedb7b1e729a</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>174bb4a1-598b-4f0d-b5a8-c0b8a6b2026e</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>92c5830f-05c7-4ed6-9ecf-c38be59e3ff5</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>2767bf4f-2c03-4814-84c2-49fd95ea9ec6</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>50f94b08-18b3-444a-9e4f-cb121b25cfbb</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>29b9e2bc-a8ee-43f6-8238-101467affbcd</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>05496290-6e13-4310-89f7-689d7c5437d7</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>7e9dce58-4758-4c07-84a9-0fff43e9e318</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>cb6cc287-ae10-44e0-8edf-a0c43b0759da</Value>
            </Attribute>
            <Attribute Name="FwdEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>2ddf55ca-289a-4c65-9009-58e16d304987</Value>
            </Attribute>
            <Attribute Name="RevEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>14333605-6d8a-4ed2-8784-d26fc2b9b516</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>1b1b551f-ca9e-475f-b09c-200074b72add</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>0fe24899-bf94-4b79-b7ac-299003c3aa2a</Value>
            </Attribute>
            <Attribute Name="StopOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>46f2e64a-b74b-4530-b7d8-826ce3472fd3</Value>
            </Attribute>
            <Attribute Name="FwdOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>5cae4aac-d492-4a30-bc25-0df82470e79e</Value>
            </Attribute>
            <Attribute Name="RevOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>2bc4e8fa-8ae5-47ba-806b-3e9dafc03420</Value>
            </Attribute>
            <Attribute Name="StopAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>fdcb3c18-a43e-478b-9ec7-5aab1c22f194</Value>
            </Attribute>
            <Attribute Name="FwdAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>6c9cc610-ce70-412d-885f-dd94753da39d</Value>
            </Attribute>
            <Attribute Name="RevAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>fbb24337-f450-457b-b495-b898a391c515</Value>
            </Attribute>
            <Attribute Name="FwdCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>3054038f-1c38-434c-a753-a9a4877ecec7</Value>
            </Attribute>
            <Attribute Name="RevCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>35d0ebaf-f88f-41a6-8f01-8bf6b2113427</Value>
            </Attribute>
            <Attribute Name="RevFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>018ddb71-aecd-435e-b206-88401d3ff81b</Value>
            </Attribute>
            <Attribute Name="FwdFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>1a5e2bac-0f6d-4f25-955f-054c5a138664</Value>
            </Attribute>
            <Attribute Name="FwdFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>c06bd3e8-c083-4aa7-868d-e18e90d74200</Value>
            </Attribute>
            <Attribute Name="RevFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>1081ea29-522e-4c15-801e-5f55226e800b</Value>
            </Attribute>
            <Attribute Name="Trip" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>012ef19c-ac02-4574-81e5-1f26452cb0fd</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>d1163305-3e4c-4dc1-89da-1bd96fffbfde</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>d1c107bf-0c7c-4de4-b442-f989a7beed9b</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>6b0c2e35-be4e-41db-ba66-4663b879c77c</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>7d39feef-59a6-461c-a06c-1480824a1aec</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>b57a1948-836b-4ac7-81af-a55625d05909</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>14a33b27-3908-45e8-9d5b-b3d1bb2a7c9e</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>e834e1da-b1ef-45a8-8b29-2c32cbc1c6a0</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>96a4942d-199b-43ff-b0c8-76cec95c29bf</Value>
            </Attribute>
            <Attribute Name="MonEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>4e6e5b5f-aad0-4971-909d-2db3dbdfb0bd</Value>
            </Attribute>
            <Attribute Name="MonSafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>579242ca-a760-4a12-bcd0-ed0cc7169304</Value>
            </Attribute>
            <Attribute Name="MonStatErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>a60b9665-d842-403e-8fed-ac2cd26e5cd4</Value>
            </Attribute>
            <Attribute Name="MonDynErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>d725b583-af25-42f8-91e6-8a3d3939e0c3</Value>
            </Attribute>
            <Attribute Name="MonStatTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>445a3d16-e58b-49a7-9809-bcde8e5e22b1</Value>
            </Attribute>
            <Attribute Name="MonDynTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>0.0</DefaultValue>
              <Value>efc6e440-424b-40af-9d32-bebe9d69a896</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="PeaInformationLabel" ID="266477dd-2ec1-4bcb-a686-630da4fc91fb" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/PeaElement/PeaInformationLabel">
            <Description>List of product- and instance-specific information for the PEA handling within a modular plant environment.</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>b4c3b03f-25bf-4c26-b0cd-840e28e6e7da</DefaultValue>
              <Value>b4c3b03f-25bf-4c26-b0cd-840e28e6e7da</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>PeaInformationLabel</DefaultValue>
              <Value>PeaInformationLabel</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>PeaInformationLabel</DefaultValue>
                <Value>PeaInformationLabel</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>PeaInformationLabel</DefaultValue>
              <Value>PeaInformationLabel</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>List of product- and instance-specific information for the PEA handling within a modular plant environment.</DefaultValue>
                <Value>List of product- and instance-specific information for the PEA handling within a modular plant environment.</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="AssetId" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>1234</DefaultValue>
              <Value>613aca58-ac09-4797-9701-a0f1ae52a53a</Value>
            </Attribute>
            <Attribute Name="ComponentName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>HC30</DefaultValue>
              <Value>b48cf367-67bb-48dd-91cb-bb4d6d419a7e</Value>
            </Attribute>
            <Attribute Name="DeviceClass" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>5b2bd5c5-9ca6-44f6-8d74-00173e44dc54</Value>
            </Attribute>
            <Attribute Name="DeviceHealth" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>8e2b33f6-8866-45d9-af1c-7daf24944f5d</Value>
            </Attribute>
            <Attribute Name="DeviceManual" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>test</DefaultValue>
              <Value>270e080d-a8b0-49a1-a0ce-75f1f19d5540</Value>
            </Attribute>
            <Attribute Name="DeviceRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1.0.0</DefaultValue>
              <Value>4e8ce558-7b0f-4960-b4c9-c2795857103c</Value>
            </Attribute>
            <Attribute Name="HardwareRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1.0.0</DefaultValue>
              <Value>9bf4b327-df8c-4225-99c4-f825f4c89f1f</Value>
            </Attribute>
            <Attribute Name="Manufacturer" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>RWTH Aachen</DefaultValue>
              <Value>bd6235ce-f32d-4dd0-b125-aeee350a0a57</Value>
            </Attribute>
            <Attribute Name="ManufacturerUri" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>test</DefaultValue>
              <Value>0aff4df3-59c3-4f60-af1c-a6619a6567d6</Value>
            </Attribute>
            <Attribute Name="Model" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>Test</DefaultValue>
              <Value>e59fdeb6-baed-4661-9dc0-b4bfc59493fb</Value>
            </Attribute>
            <Attribute Name="ProductCode" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1234</DefaultValue>
              <Value>be108dbd-7cf0-40a4-8694-00e252fd8f6a</Value>
            </Attribute>
            <Attribute Name="ProductInstanceUri" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>test</DefaultValue>
              <Value>7207e8eb-7d42-4ec0-9f67-9bbbfab0fe72</Value>
            </Attribute>
            <Attribute Name="RevisionCounter" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>10</DefaultValue>
              <Value>2e8c9f4a-ee61-4c48-82a4-032189478fb3</Value>
            </Attribute>
            <Attribute Name="SerialNumber" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1234</DefaultValue>
              <Value>7716bc89-e0ba-4630-b542-613b4c7b783f</Value>
            </Attribute>
            <Attribute Name="SoftwareRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>1.0.0</DefaultValue>
              <Value>b8c9314f-a367-4bed-adb1-20ada9170397</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Stirring" ID="6d05e63a-45f3-4f54-a34d-68b07a498582" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ServiceControl">
            <Description>Stirring</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>37016579-a5b8-4f77-abb8-f92dd58ed6fa</DefaultValue>
              <Value>37016579-a5b8-4f77-abb8-f92dd58ed6fa</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>Stirring</DefaultValue>
              <Value>Stirring</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Stirring</DefaultValue>
                <Value>Stirring</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <AdditionalInformation>access=0</AdditionalInformation>
              <DefaultValue>Stirring</DefaultValue>
              <Value>Stirring</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Stirring</DefaultValue>
                <Value>Stirring</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>255</DefaultValue>
              <Value>0c616eae-539f-4512-9d15-4f0916be17db</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>0</DefaultValue>
              <Value>d31f9468-0f2a-467d-a405-d02e4c5c2394</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>cf0c05ef-1011-44b9-92ab-25c026419809</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>79177386-28e3-4d0c-b8ff-006756767344</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>577c2c95-fb9d-4e79-a6db-1dd86bc0cb59</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>0b642863-8948-4473-a8cf-95269beae920</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>1b7d71e3-0148-4cfc-836f-bc6ff911bb2f</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>e1b692b7-b5a3-41a8-9fc6-96a4d78f2498</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>eb10330d-8567-4d76-aa7b-ce9e6f29aca6</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>fb88080d-3eeb-456c-8248-d447c55de6a2</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>38a8ffa6-7bde-4131-a900-60beabd3c46f</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>ea7bae9f-7080-4a1a-8071-8f7eafd49f49</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>73eb6c6d-3b00-447a-861c-b004e91b1bca</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>a5b3ab4f-6a6f-41d6-b6ff-f5579662afd3</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>c13c3bd2-979c-4062-8403-c4028735048f</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>0256dc16-f72d-41ae-ac74-8b7d3039b892</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>da0d186b-06b8-4e2c-9723-89c375758880</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>44538a4a-22c9-4f94-9079-30ae0ed6279b</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>f60c7e2b-96d3-4873-8cc8-43fd4649e37c</Value>
            </Attribute>
            <Attribute Name="CommandOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>8d1d04dd-d1b4-4ab6-ab36-d019402c58d6</Value>
            </Attribute>
            <Attribute Name="CommandInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>33565a3e-a462-4226-8c22-0ea7dafa95e7</Value>
            </Attribute>
            <Attribute Name="CommandExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>25a7d935-6a0b-4426-9872-24f6ca01d7df</Value>
            </Attribute>
            <Attribute Name="ProcedureOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>486bb0a5-f0ea-48eb-97e7-2f56fedb865d</Value>
            </Attribute>
            <Attribute Name="ProcedureInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>397f0d59-3d36-4181-8979-0c2a4a78f94e</Value>
            </Attribute>
            <Attribute Name="ProcedureExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>7ae48961-a130-4fe6-a21f-f0418e637f7f</Value>
            </Attribute>
            <Attribute Name="CommandEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>6daddeeb-6c2a-45bd-8787-b228a0ab0b1a</Value>
            </Attribute>
            <Attribute Name="StateCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>9fd4e3d4-7e4d-43a1-ac2d-441dee2026c7</Value>
            </Attribute>
            <Attribute Name="ProcedureCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>95c54fca-1b41-4a95-b056-bd6dc4da86c8</Value>
            </Attribute>
            <Attribute Name="ProcedureReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>8a9d0cc8-a405-4f92-92c8-7474d5db78bb</Value>
            </Attribute>
            <Attribute Name="InteractQuestionID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>f18e15e8-2e8d-424e-9228-0958760f8fe9</Value>
            </Attribute>
            <Attribute Name="InteractAnswerID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>052a6b69-862e-49b6-bda1-64146ebbb3ed</Value>
            </Attribute>
            <Attribute Name="InteractAddInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>403395c9-fb49-4e4a-9bb6-c94ad7841562</Value>
            </Attribute>
            <Attribute Name="PosTextID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue></DefaultValue>
              <Value>ef3c0fb7-a067-4111-8614-03d924d32e69</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>3df99a1b-c935-4665-9a64-dfd88cb660f2</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>a0b47f1c-7be9-4180-b3d5-e1bf0920467e</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>164291e7-c6df-4abe-a391-6ef3224cecea</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>0dd761ee-7bf5-429d-843e-4044332e314f</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>790b5071-0534-4136-9939-7c38a7934f4c</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>a9a129d2-d693-4b35-a9be-f75cf197781c</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>d753a979-e8fe-43e9-b410-c525ce59db21</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=1</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>edff2708-b2fb-4106-a5cf-f33b97d1b7b2</Value>
            </Attribute>
            <Attribute Name="ReportValueFreeze" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <AdditionalInformation>access=3</AdditionalInformation>
              <DefaultValue>false</DefaultValue>
              <Value>4c74c375-722d-4039-973b-745dae07b90d</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
        </InternalElement>
        <InternalElement Name="Sources" ID="6c2c47a0-bc43-4413-95c2-a8c8aaf75d49" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/SourceList">
          <AdditionalInformation>Source Count: 1</AdditionalInformation>
          <InternalElement Name="HC30" ID="0ba810d6-46da-46f3-9fe1-3fad62e4b2f4" RefBaseSystemUnitPath="MTPCommunicationSUCLib/ServerAssembly/OPCUAServer">
            <Description>SIMATIC.S7-1500.OPC-UA.Application:HC30</Description>
            <Attribute Name="Endpoint" AttributeDataType="xs:string">
              <Description>Endpoint URL of the initial server address</Description>
              <DefaultValue>https://localhost</DefaultValue>
              <Value>opc.tcp://134.130.125.142:4840</Value>
            </Attribute>
            <ExternalInterface Name="BinaryProcessValueOutput1.VState1" ID="31004431-2790-4dee-8d5c-7fb42349dbd2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPBinaryOut"[1]."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="BinaryProcessValueOutput1.VState0" ID="36e3fac8-5c2c-463c-ad1b-8649b7b961d4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPBinaryOut"[1]."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="BinaryProcessValueOutput1.V" ID="464bd3c2-4604-4ffd-9fea-cf770125a9ef" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPBinaryOut"[1]."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="BinaryProcessValueOutput1.WQC" ID="0a22ea5a-ce42-4a37-baac-6af4d56825da" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPBinaryOut"[1]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="BinaryProcessValueOutput0.VState1" ID="3da385c4-c29d-4a88-bd71-b717e0e19b68" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPBinaryOut"[0]."VState1"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="BinaryProcessValueOutput0.VState0" ID="338d19b2-5ac4-4071-85e8-d6552b41520f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPBinaryOut"[0]."VState0"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="BinaryProcessValueOutput0.V" ID="a18a74d8-f6d3-4407-bc31-5262dbf005f4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPBinaryOut"[0]."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="BinaryProcessValueOutput0.WQC" ID="7da8c078-b2f3-4f27-a0ab-47042fbf6c17" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPBinaryOut"[0]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput9.VUnit" ID="38e7bdcf-8c8e-442e-aaa4-634ca5452761" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[9]."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput9.VSclMax" ID="0b0d3d90-7624-4f1f-a70c-6b3ea609c9e8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[9]."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput9.VSclMin" ID="09389538-ca34-4147-969e-cc2fb90b2be9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[9]."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput9.V" ID="f8733733-d60b-47b0-ba16-9eb60f19f5c3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[9]."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput9.WQC" ID="14896e8b-d66e-494b-9e9b-1489a71d37aa" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[9]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput8.VUnit" ID="ca40cf07-704a-4adf-bd0c-5ce292a6f9ee" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[8]."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput8.VSclMax" ID="5b42380d-f012-40d0-8ea2-3612207cebb0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[8]."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput8.VSclMin" ID="0e587b5a-99df-4aec-8bb9-2ad4431e8631" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[8]."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput8.V" ID="48b95ff3-cd41-4cab-ab06-9e0387b5eb8c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[8]."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput8.WQC" ID="37d45312-7a3f-4f93-a281-fcc3eeaadee1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[8]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput7.VUnit" ID="1c7b0ee0-61a7-4cf2-97e1-1d6d8528fc2d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[7]."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput7.VSclMax" ID="85a75fa7-5ed4-4cdf-83af-d8ebc224af14" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[7]."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput7.VSclMin" ID="5014edbd-2445-4ff9-b79e-2a774be570d0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[7]."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput7.V" ID="be278504-48b4-46fc-9ba0-0446dd9d2370" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[7]."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput7.WQC" ID="73a4e2b3-4977-496c-952c-61931ffbfe88" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[7]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput6.VUnit" ID="b14e32fb-9978-44af-a568-0263334b9e4c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[6]."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput6.VSclMax" ID="1ac80792-1ff5-4397-8278-2f5f8ebe3ccf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[6]."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput6.VSclMin" ID="caf8ae66-a43b-492f-b41c-801e83f78787" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[6]."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput6.V" ID="d2a54fd6-8463-4191-9be8-098b5c9b6db0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[6]."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput6.WQC" ID="a5d56236-3a7b-423d-adaa-08b3c9bd21cc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[6]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput5.VUnit" ID="44c48f17-fd28-4a94-82cd-7fc46ff57832" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[5]."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput5.VSclMax" ID="8df375c2-dfe4-4af8-aefe-2bad7ee11a0f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[5]."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput5.VSclMin" ID="f1ca4990-15ad-4f12-92a6-0dc6b8cb1fc5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[5]."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput5.V" ID="56352b09-ae1e-4952-8180-7f9363e75145" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[5]."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput5.WQC" ID="1789580b-34c3-4c94-9d4f-b0882ed580aa" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[5]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput4.VUnit" ID="8d7d7d29-4eeb-4440-97b3-675ccff0fbdd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[4]."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput4.VSclMax" ID="ab932a2d-ff55-4c44-9695-2bbd7dfab107" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[4]."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput4.VSclMin" ID="3ce3d9de-1744-4a3c-a5a4-d1441b80d004" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[4]."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput4.V" ID="47ec9804-6b24-4a79-9a85-cd4f53c0621a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[4]."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput4.WQC" ID="0df33c25-10af-4427-99c1-6ff2efdc67f0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[4]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput3.VUnit" ID="d22ea7e4-193e-4a26-a497-a8ff429f7692" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[3]."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput3.VSclMax" ID="59bfc2b3-3e63-4491-8ca1-4b5db4bccc4b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[3]."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput3.VSclMin" ID="e8a5f499-a956-4009-9187-f79b5facbef4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[3]."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput3.V" ID="ced462fb-655f-4da9-a0a4-c52fa547e7c3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[3]."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput3.WQC" ID="fd5fe572-c509-445f-9642-ba6449fca3a8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[3]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput2.VUnit" ID="88513af2-55e0-4c34-ac9d-799638cd427e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[2]."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput2.VSclMax" ID="077f5344-b180-42f9-bcf1-bbc70b0a4712" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[2]."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput2.VSclMin" ID="f0ab29c2-dda8-4fa8-8d83-e45edffed55b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[2]."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput2.V" ID="033e9cb3-6db0-4dd8-a51e-5f8c61c68d85" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[2]."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput2.WQC" ID="0aa47618-69f6-4ecf-b775-e445ac011805" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[2]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput1.VUnit" ID="d31e5438-5106-4575-afb3-ff0057317f17" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[1]."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput1.VSclMax" ID="ca4d8285-21a6-4440-b852-2aec6d14a595" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[1]."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput1.VSclMin" ID="e3b3e1f0-016c-450f-8271-80fa2d24aac5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[1]."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput1.V" ID="5171eb2f-f8a6-4a36-8750-c6255859e9df" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[1]."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput1.WQC" ID="05b1983b-534f-43bb-b515-848f3a169a69" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[1]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput0.VUnit" ID="8f866f24-ffe5-4bb4-81f2-31243f375f43" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[0]."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput0.VSclMax" ID="4172659b-4f2c-4104-9a82-0e4f3ab06382" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[0]."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput0.VSclMin" ID="8e87176e-09ee-4678-ad50-63a3beef92d8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[0]."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput0.V" ID="09f87b98-00c1-437a-a673-fdc736d5947b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[0]."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueOutput0.WQC" ID="88001796-f483-43db-9bba-1a6bb43ec3c4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogOut"[0]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput3.ApplyEn" ID="5bc49e13-a7a7-44db-b731-a7798fbbd8d2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[3]."ApplyEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput3.Apply" ID="5337eeaa-aa13-4407-802f-dcd9947bdfd1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[3]."Apply"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput3.UnitExt" ID="40f42796-4311-40fe-b926-2e83de2eadda" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[3]."UnitExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput3.SclMaxExt" ID="26a9075d-e012-442b-9004-c1c9c7b6695c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[3]."SclMaxExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput3.SclMinExt" ID="bcfa0f34-6236-4624-b29e-a7b2df17927e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[3]."SclMinExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput3.UnitCur" ID="48e8981d-c936-4fe0-8bcb-306979ff7073" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[3]."UnitCur"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput3.SclMaxCur" ID="871e46ce-c794-463e-9c4b-938ab47cbc83" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[3]."SclMaxCur"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput3.SclMinCur" ID="17db70cd-d90e-464a-84a9-b84dd5a67764" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[3]."SclMinCur"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput3.VQC" ID="8254c7d3-f7dc-473a-947d-68d30fb49540" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[3]."VQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput3.V" ID="50f2e1a1-944d-41e7-9c93-f9b1cbb0b0cf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[3]."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput3.OSLevel" ID="f3a73560-e248-435c-97bd-4317a9c1f1b4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[3]."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput3.WQC" ID="f9b6135e-cc6d-4c0f-a7db-5fe5f25e2571" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[3]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput2.ApplyEn" ID="54ed0cb6-9971-4452-85bd-c70127a39fe8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[2]."ApplyEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput2.Apply" ID="65b0cc9f-b14a-4589-98b0-8efa60975ef3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[2]."Apply"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput2.UnitExt" ID="f877844f-da61-452c-8693-82125cba9d8d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[2]."UnitExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput2.SclMaxExt" ID="3d652c19-9918-472e-afb7-7e199c3d7376" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[2]."SclMaxExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput2.SclMinExt" ID="8612b82e-d196-4b12-8d4e-dc6a0405cc7d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[2]."SclMinExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput2.UnitCur" ID="1348d1d2-1d6e-48ef-ae5d-e37d989120fd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[2]."UnitCur"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput2.SclMaxCur" ID="006a6d81-d532-4a68-b015-9f125ec034e3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[2]."SclMaxCur"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput2.SclMinCur" ID="dd6b1e13-5424-404b-a549-fa628233a86e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[2]."SclMinCur"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput2.VQC" ID="b5c0a108-07b0-4632-b698-7d5e94f2ebcd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[2]."VQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput2.V" ID="6a5007b4-8e62-4ec6-82e7-a9284ba874fb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[2]."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput2.OSLevel" ID="1378320e-f303-4ad6-9293-999f06f6dd0d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[2]."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput2.WQC" ID="9236f691-8f01-4822-9d86-02c53032779e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[2]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput1.ApplyEn" ID="ee16ac9b-f4ea-4202-81b6-7bb7f970f575" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[1]."ApplyEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput1.Apply" ID="61a8a502-5cd6-4663-b768-90f67a23ec2b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[1]."Apply"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput1.UnitExt" ID="d0c8938b-561b-4033-9f7d-fa6e673c8bd7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[1]."UnitExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput1.SclMaxExt" ID="c6612aa9-4d7d-4e40-abc2-3cf5832cd1e4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[1]."SclMaxExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput1.SclMinExt" ID="55c92182-9f1f-4874-8a36-7b8c74e3aa3c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[1]."SclMinExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput1.UnitCur" ID="2d40cab1-3eaa-4399-9dd8-ffeb2e52782d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[1]."UnitCur"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput1.SclMaxCur" ID="74775f3a-2373-4d8a-b51d-b2f12d62a46d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[1]."SclMaxCur"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput1.SclMinCur" ID="c4e7c825-edae-4dd6-ba8f-0e502b5149c9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[1]."SclMinCur"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput1.VQC" ID="3aaf8b77-a7e8-4ae0-b8b6-146eb3c4ddad" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[1]."VQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput1.V" ID="29cb3015-5ade-4cff-aa9b-3d686977959b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[1]."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput1.OSLevel" ID="7b6d2f2b-8834-4d3a-b4b9-c3ba29b9a944" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[1]."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput1.WQC" ID="eb720653-f8d7-4be0-af1e-96e358185e40" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[1]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput0.ApplyEn" ID="dd2a4d98-612e-4601-9d3b-243057bf9b97" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[0]."ApplyEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput0.Apply" ID="6f220e9a-7ab8-4554-b574-f6aafe6fd2a6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[0]."Apply"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput0.UnitExt" ID="6ae488c1-d5b1-4ed8-8fc6-993f4d1f626a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[0]."UnitExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput0.SclMaxExt" ID="867c17c9-841f-4a48-854c-1f682b628be3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[0]."SclMaxExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput0.SclMinExt" ID="03735815-fb06-4429-91f6-1021e4d7b4fc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[0]."SclMinExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput0.UnitCur" ID="71d50024-1cc4-46ac-afd3-5c30f58f7601" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[0]."UnitCur"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput0.SclMaxCur" ID="60a9cca4-204f-466b-b550-3d9e7c717301" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[0]."SclMaxCur"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput0.SclMinCur" ID="d547a8c7-893b-43dc-bf7c-865c829ebf5f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[0]."SclMinCur"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput0.VQC" ID="b2d561e4-23bd-4f5a-b20d-671078953cf7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[0]."VQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput0.V" ID="df7ee903-394e-4f43-8157-812e60a34476" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[0]."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput0.OSLevel" ID="41138132-99c8-4e4c-aa57-1be1c571c322" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[0]."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="AnalogProcessValueInput0.WQC" ID="9dc4ac57-9ed9-4b5d-8b19-3ab5ac3c762b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcessValues_DB"."MTPAnalogIn"[0]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.VMax" ID="714987f5-6c04-41ec-9784-b001c771d24a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."VMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.VMin" ID="b209be53-bcd2-48b0-b1ba-5aa093ac708a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."VMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.VUnit" ID="91e65842-7ab7-4740-beda-f6c4e82daecc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.VSclMax" ID="b1c97ee7-dd47-4c71-aacd-b099dd0b5600" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.VSclMin" ID="d997cdc8-f675-472a-b50f-208338dc02bd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.VFbk" ID="699f6dc7-9c38-4ca3-a90f-738901a1e017" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."VFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.VOut" ID="122b75ec-5c69-4799-9037-ef7d04ce6551" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."VOut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.VReq" ID="74c4dcee-ef77-4c9a-b8f5-74a069cf1b86" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."VReq"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.VInt" ID="86fd4011-0073-44ac-9d6e-98f812f8b291" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."VInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.VOp" ID="2e6bc8da-c0bd-451f-8d5f-5274ca710d61" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."VOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.VExt" ID="66f7792d-3d01-4d2b-9808-4899e5481d71" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."VExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.SrcExtAct" ID="1c25ee3e-02f6-46b6-925c-f9bbe51d0849" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."SrcExtAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.SrcIntAct" ID="c7f46273-f9fa-4d85-a041-18eb347fd116" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.SrcExtOp" ID="baecdf79-36ff-47b2-aea2-9db1ace23dca" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."SrcExtOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.SrcIntOp" ID="a2f6f3fc-d449-4746-8b1c-40ee1133868e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.SrcIntAut" ID="463d18d4-2784-4222-bbae-c914a1e93c9f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.SrcExtAut" ID="31a6daea-c603-4347-9516-32fbdc295ef5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."SrcExtAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.SrcChannel" ID="f4e73668-3f86-42bd-8423-334694aee594" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.StateAutAct" ID="9d421760-092a-45e8-b925-7c017d3cf5f2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."StateAutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.StateOpAct" ID="ea118867-1122-4de6-ba80-6ef24407179b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."StateOpAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.StateOffAct" ID="7e7ffa74-6c09-4ef9-92df-96e0bda15550" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."StateOffAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.StateAutOp" ID="fe025ab5-ed32-406c-92fa-88d309cbdb35" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."StateAutOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.StateOpOp" ID="d0b9b351-2b85-4ef5-b0f4-2dd6a806d2a9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."StateOpOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.StateOffOp" ID="79e8c1fd-ef57-40de-b2a6-53caa7179a83" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."StateOffOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.StateAutAut" ID="6f629dc0-ec4c-4ec2-aba1-60d1fe608c70" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."StateAutAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.StateOpAut" ID="3974a2a8-cb2b-44ca-9e79-a3fe6a6d2324" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."StateOpAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.StateOffAut" ID="ecb346e6-317f-44ab-aefe-a49c473b2429" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."StateOffAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.StateChannel" ID="c729f9e8-1c06-4110-958c-bc50a578a151" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."StateChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.Sync" ID="214cf446-c4af-4456-82e6-7231a47d5803" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."Sync"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.ApplyInt" ID="c22c5b60-4507-4121-8be9-a52452b1b1a4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
