                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."ApplyInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.ApplyOp" ID="f49593a0-84ce-470b-9ed8-68a57dee16c4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."ApplyOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.ApplyExt" ID="f13a8c3c-d5e7-41d2-b371-e7b8263414bc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."ApplyExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.ApplyEn" ID="5d7fa4db-2f89-4e82-baae-d790b232cbb5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."ApplyEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.OSLevel" ID="7629cfd9-7ac5-4ad6-899a-a0e1ae79c67a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Time stirring.WQC" ID="70a8ed58-e9ce-4674-962e-229ccaf32058" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"ProcedureParameters_DB"."MTPAnalog"[0]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Procedure_2.CommandInfo" ID="de9fb373-9300-4ce4-b645-609e494af3e5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP_ProcedureHealthView"[1]."CommandInfo"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Procedure_2.WQC" ID="52cf8d15-939a-43ff-a72e-b7b4941c9eb8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP_ProcedureHealthView"[1]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Procedure_1.CommandInfo" ID="0f7968d4-5761-4094-93dd-82d93a6a2c60" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP_ProcedureHealthView"[0]."CommandInfo"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Procedure_1.WQC" ID="dcdac7e6-9131-42b8-99c4-63de2ee91afc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP_ProcedureHealthView"[0]."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30F16_DB.MTPAnaMon_Instance.VALAct" ID="10408010-c1ab-4dcc-9d32-cdf34104e0f8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30F16_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VALAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30F16_DB.MTPAnaMon_Instance.VALLim" ID="460f2628-30fb-4b62-bffd-55ec9f8c64d6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30F16_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VALLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30F16_DB.MTPAnaMon_Instance.VALEn" ID="c343c9d8-f7c8-438f-8666-2de023dce9a9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30F16_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VALEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30F16_DB.MTPAnaMon_Instance.VWLAct" ID="0b0a23e7-b335-46e3-a516-3514902917d8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30F16_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30F16_DB.MTPAnaMon_Instance.VWLLim" ID="abaa6295-6397-472b-b7c9-7dc563f413f9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30F16_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30F16_DB.MTPAnaMon_Instance.VWLEn" ID="c1f51a99-e0fa-4e59-ad57-878bf61618b9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30F16_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30F16_DB.MTPAnaMon_Instance.VTLAct" ID="95e9a4c1-ef01-4c84-9c98-999c259ccf5c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30F16_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30F16_DB.MTPAnaMon_Instance.VTLLim" ID="5b8a5183-fb7b-4dc1-860d-ea51518f9acc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30F16_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30F16_DB.MTPAnaMon_Instance.VTLEn" ID="347c2179-10b3-4d1f-8b11-d0083b10a15e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30F16_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30F16_DB.MTPAnaMon_Instance.VTHAct" ID="ca754fe9-438c-475d-af5d-6ad6b1608c9d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30F16_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30F16_DB.MTPAnaMon_Instance.VTHLim" ID="a8d1b6c3-4784-4c60-a440-aa279e515751" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30F16_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30F16_DB.MTPAnaMon_Instance.VTHEn" ID="2e4a0731-35b1-41bc-b370-8363ab45a0ad" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30F16_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30F16_DB.MTPAnaMon_Instance.VWHAct" ID="5157a716-7e0d-42c7-a889-1780b62b0e61" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30F16_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30F16_DB.MTPAnaMon_Instance.VWHLim" ID="1fd40cca-de56-41ef-baa6-ee0aa5f7f5d8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30F16_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30F16_DB.MTPAnaMon_Instance.VWHEn" ID="e15a74d4-ce08-442f-a76e-3aba2cd1bfcf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30F16_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30F16_DB.MTPAnaMon_Instance.VAHAct" ID="7c8a1db4-a6c5-4ba2-a0c5-fdac5c1c3e31" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30F16_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VAHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30F16_DB.MTPAnaMon_Instance.VAHLim" ID="8a52519a-5039-40e0-829b-5cc54e68214e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30F16_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VAHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30F16_DB.MTPAnaMon_Instance.VAHEn" ID="09d8ebdb-4596-40f8-977f-1bd432fde6bf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30F16_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VAHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30F16_DB.MTPAnaMon_Instance.V" ID="3d2a8afb-6dac-411b-bbd1-2452799054b5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30F16_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30F16_DB.MTPAnaMon_Instance.WQC" ID="76867e94-08ea-4751-bd3c-550e9b5e4f07" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30F16_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30F16_DB.MTPAnaMon_Instance.OSLevel" ID="b57da356-b5d4-4021-9628-6a15e4abc683" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30F16_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30F16_DB.MTPAnaMon_Instance.VUnit" ID="ae6c699e-d959-473a-b715-a6d061ae40cb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30F16_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30F16_DB.MTPAnaMon_Instance.VSclMax" ID="35651ed2-1ccc-4f68-8649-06415f5a67f5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30F16_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30F16_DB.MTPAnaMon_Instance.VSclMin" ID="7d1697fa-583c-4b0c-9549-ca5ce023e06c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30F16_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30T13_DB.MTPAnaMon_Instance.VALAct" ID="11e8a7f1-8e2d-4f69-a6c7-eaa66254df56" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30T13_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VALAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30T13_DB.MTPAnaMon_Instance.VALLim" ID="391c07ed-e320-4208-814d-3e163e827481" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30T13_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VALLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30T13_DB.MTPAnaMon_Instance.VALEn" ID="5b8daf16-c5c5-4fee-9543-c15aceb8e63b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30T13_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VALEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30T13_DB.MTPAnaMon_Instance.VWLAct" ID="88da0067-de17-420f-90ea-4275ab800e58" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30T13_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30T13_DB.MTPAnaMon_Instance.VWLLim" ID="fe620925-a219-4164-8b35-60629ff57735" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30T13_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30T13_DB.MTPAnaMon_Instance.VWLEn" ID="7739d979-daed-422d-a1d9-c9987c10edbe" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30T13_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30T13_DB.MTPAnaMon_Instance.VTLAct" ID="0ef8c3ad-a48a-4bbe-9104-10e8fc37a65f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30T13_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30T13_DB.MTPAnaMon_Instance.VTLLim" ID="5678d90f-671a-4852-84f5-a272d252c4a3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30T13_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30T13_DB.MTPAnaMon_Instance.VTLEn" ID="c4a1405f-41ef-477c-ba53-c53ee988047a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30T13_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30T13_DB.MTPAnaMon_Instance.VTHAct" ID="19181878-cf89-48ce-9d82-3031805ccd9b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30T13_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30T13_DB.MTPAnaMon_Instance.VTHLim" ID="6ffca57f-fd4d-4a6d-8541-66894706c3cf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30T13_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30T13_DB.MTPAnaMon_Instance.VTHEn" ID="a0c294ea-a7e4-461f-b714-fe48955e381c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30T13_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30T13_DB.MTPAnaMon_Instance.VWHAct" ID="96c3ed65-fed3-473a-bc4f-e39e247d6027" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30T13_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30T13_DB.MTPAnaMon_Instance.VWHLim" ID="abd2e7e6-943a-484e-99ad-cddb8b8c4319" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30T13_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30T13_DB.MTPAnaMon_Instance.VWHEn" ID="9c3000eb-5b76-4983-ba2c-7b7579351d50" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30T13_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30T13_DB.MTPAnaMon_Instance.VAHAct" ID="4ffe4ac9-a3b0-47cc-82b2-b2b59ddf022d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30T13_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VAHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30T13_DB.MTPAnaMon_Instance.VAHLim" ID="b41448d3-2584-4102-97c8-a8197c570bc5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30T13_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VAHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30T13_DB.MTPAnaMon_Instance.VAHEn" ID="ccaa7662-c1bf-4b25-951b-c783075ee1c5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30T13_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VAHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30T13_DB.MTPAnaMon_Instance.V" ID="6a0ebaf2-76f9-4a31-ac2a-0b6bf6009079" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30T13_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30T13_DB.MTPAnaMon_Instance.WQC" ID="e5e606a5-367b-4443-b8c4-23327cb3b17a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30T13_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30T13_DB.MTPAnaMon_Instance.OSLevel" ID="3ec16d22-845f-4c83-a79f-6f6d6f51ab35" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30T13_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30T13_DB.MTPAnaMon_Instance.VUnit" ID="cb59564a-12f7-469b-b38d-39ee97db0ece" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30T13_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30T13_DB.MTPAnaMon_Instance.VSclMax" ID="5518d970-c155-43ef-84ea-628b968016a0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30T13_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30T13_DB.MTPAnaMon_Instance.VSclMin" ID="b9d2eb43-c26b-4c86-94dc-c74a1f763e48" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30T13_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VALAct" ID="af4ef8cd-afd4-4920-9013-d27f1b106cf3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VALAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VALLim" ID="1c90a67f-891c-40fc-a8a8-a23b95b0165a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VALLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VALEn" ID="b1efbc0c-c620-4e75-97e6-9657d3be3bf6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VALEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VWLAct" ID="337c0fd3-6864-4e56-8a28-7d193862e317" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VWLLim" ID="39c754d8-e7ca-454b-8887-1dbdb7f06321" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VWLEn" ID="8d26a9ff-3ef4-4d28-b4d7-dbd6bea3d513" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VTLAct" ID="722deb8b-98bd-4534-bcb8-cbabf1f8fd94" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VTLLim" ID="9ffd5d79-699e-40f9-9e3c-ff457cda51fe" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VTLEn" ID="eed7c44a-c719-473f-8d2d-3f6ec8f0bf8d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VTHAct" ID="369262e7-4471-4825-8899-ee98a9d20fcd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VTHLim" ID="34d4e7bb-fb54-46a7-b4ab-93411d3d6331" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VTHEn" ID="0e893c16-06ff-4fa0-ad6a-5bdad3ca920e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VWHAct" ID="26a98316-b78c-4b40-a532-be4be26a80b9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VWHLim" ID="ec915c1f-e062-4284-85df-48d5ee0433b8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VWHEn" ID="4c455a54-46ec-4e7a-9c1b-ff7e15c1e0f7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VAHAct" ID="222ad1d4-c30b-4196-aa60-b71dc7257b30" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VAHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VAHLim" ID="416aeef9-7aa5-48c0-837f-10b92bfd3ef9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VAHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VAHEn" ID="df2bd36e-4a63-44c9-a3d3-2e6f953a21b9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VAHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.V" ID="bb09378b-c408-4e5a-a7b8-c4c5ad3dd4bb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.WQC" ID="e9bbac32-b614-4d8d-bb17-13476fce555d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.OSLevel" ID="5c34f755-e9aa-43f7-af58-3ba83adf34e3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VUnit" ID="d7c63f0c-a4f2-4145-b8a6-d5106430025e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VSclMax" ID="d4fe2a2d-2506-459a-877d-2d8f2eaa2486" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VSclMin" ID="e3f9dbe5-11ac-4dbb-b451-2fdbcfc0ed7a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VALAct" ID="a8f7569e-6a16-4e22-a7cd-b66ac0374ebe" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VALAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VALLim" ID="bc5466b8-5e69-46e4-8cb7-d0a86a00db82" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VALLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VALEn" ID="f7cc7b99-5182-40ad-893e-9896f90bf4d5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VALEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VWLAct" ID="e2f8b1a6-919d-48ca-bea8-c252f46c07cc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VWLLim" ID="c638e44f-b418-4360-80a0-176784e690ed" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VWLEn" ID="840c227f-1a38-44da-9df1-cfc5049dc467" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VTLAct" ID="b8db5377-9b36-41a7-9957-80923a99d9d3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VTLLim" ID="581d36f8-48d2-43d9-8ee6-c78089ec3ce2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VTLEn" ID="e618a5f9-8196-4cab-890e-497e4d8d41b3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VTHAct" ID="b0af1d14-d947-48e5-8a6e-8f0e4b6df48f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VTHLim" ID="b88890af-4ef6-4593-b10f-36ba5b3b70bf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VTHEn" ID="5f9d3079-63ac-483f-9c44-3ea32f6339d4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VWHAct" ID="904f74f4-017b-40d4-8011-a1332e961e73" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VWHLim" ID="49ef11ad-454c-416e-910c-cffa77bab11b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VWHEn" ID="63a2eaf8-9039-45b0-ad83-aac509261b84" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VAHAct" ID="07fafce2-6da0-4370-902f-2385ee259018" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VAHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VAHLim" ID="774c2d44-bc02-44cc-b5e0-1dc7cd1676d0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VAHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VAHEn" ID="15b66023-c2b1-45b4-9fc3-bdcd20dfaada" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VAHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.V" ID="23ae8ce2-d690-46cd-9a0c-cae675811b3a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.WQC" ID="c49ef0b3-9cf7-4460-85c4-f736144c3783" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.OSLevel" ID="f5829702-aa90-4b54-87c6-bceac06cd36a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VUnit" ID="d74cc70e-e153-4bb4-aace-33287282cfef" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VSclMax" ID="2df70562-872d-46d8-84d0-422ce4ab6f9f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VSclMin" ID="1aacf861-3f6c-457f-af4f-340c36827278" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.MonPosErr" ID="8ef8297f-3c6c-4f5c-a4c6-a7b996249e74" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."MonPosErr"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.MonPosTi" ID="21cc078d-4cba-4d47-a1be-3553bdb1fc92" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."MonPosTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PosTolerance" ID="1d4730c3-7e90-4b90-86c6-e1aa44a59b82" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PosTolerance"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PosReachedFbk" ID="63af8246-d49f-4d91-b016-8275163c02bb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PosReachedFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.MonDynTi" ID="e62f9a9f-cfa7-4275-8d07-e389e8ba1afb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."MonDynTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.MonStatTi" ID="c29d0dbf-091d-4fc4-a510-4754d3f4da58" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."MonStatTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.MonDynErr" ID="1264bd1a-0ae9-4356-93dd-39927fecdb8f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."MonDynErr"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.MonStatErr" ID="6dcccc0d-5c15-4ba6-abdf-9df8b404f218" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."MonStatErr"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.MonSafePos" ID="28f740b6-99aa-4dff-b012-11ca1a8f5d9f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."MonSafePos"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.MonEn" ID="9f971f59-3c6f-465a-8d6e-3d83d08ffc9c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."MonEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.ResetAut" ID="aa57f76f-8992-4b88-a061-a7fdd62ea01f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."ResetAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.ResetOp" ID="7c2529b2-2284-4468-98bd-3c07b8783047" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."ResetOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.Protect" ID="48be4bba-b231-4537-8b8b-fcce712beb86" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."Protect"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.ProtEn" ID="6721cac9-ee72-48ae-83f7-25554f703f1e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."ProtEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.Interlock" ID="339bf939-981d-4af8-9f96-d9e2de458b37" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."Interlock"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.IntlEn" ID="363f1133-ea85-430c-a19f-deb0d6132e03" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."IntlEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.Permit" ID="7971e5c6-315d-483a-820c-05902ffb6a3c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."Permit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PermEn" ID="72c47c60-f7ec-489e-86e6-1027ba5c5372" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PermEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PosFbk" ID="9ec57bc5-3cb7-4387-9c42-d17106012b52" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PosFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PosFbkCalc" ID="43cbb90d-0f7b-47aa-a518-10c835e52037" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PosFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.CloseFbk" ID="3f07d48e-0af3-4497-9809-9ab277ac5490" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."CloseFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.CloseFbkCalc" ID="051f6824-14b6-41dd-9ae0-8bc1c47d1307" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."CloseFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.OpenFbk" ID="884edf70-be08-4c7d-ae7f-cb99b8104526" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."OpenFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.OpenFbkCalc" ID="b4b33d6d-0c88-4a89-8882-02198313e7b7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."OpenFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.Pos" ID="777ef3de-7778-4c48-b672-9b594698cf9f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."Pos"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PosRbk" ID="f5f09157-d814-4cce-84da-0cc213ac5c6c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PosRbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PosMan" ID="a66fa686-8e93-4a28-a2df-f6d41e605283" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PosMan"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PosInt" ID="5f710fa0-c044-4ce2-93ec-6f223ef86c62" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PosInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PosMax" ID="54b28930-194c-424d-9d2e-ed643b7c03e5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PosMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PosMin" ID="fe5332b8-928c-4b53-a132-dd602742bec4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PosMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PosUnit" ID="3c93f93a-01aa-47d8-9f4b-bf62c581b7c2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PosUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PosSclMax" ID="759dd966-3763-43fe-b9d9-6af6b2f61ca9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PosSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PosSclMin" ID="e6514842-58c5-4ef6-8134-b1a551916a63" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PosSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.CloseAct" ID="3eb449da-6757-45fe-bc03-7b69d2c1e17d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."CloseAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.OpenAct" ID="ead024ce-a963-4406-832f-fbf725cc98bb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."OpenAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.CloseOp" ID="38d8da07-9fa1-49cb-918c-c5c3d9d846eb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."CloseOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.OpenOp" ID="64279269-7191-4a24-bc74-0e018f827454" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."OpenOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.CloseAut" ID="95f74e73-ef44-4df1-b218-cb34178b1a98" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."CloseAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.OpenAut" ID="81cdc028-70f6-4456-8054-16c089d70a10" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."OpenAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.SafePosAct" ID="6b244093-0c39-45cb-82fd-fe9f30d60840" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."SafePosAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.SafePosEn" ID="a8846fa1-587d-40d8-8813-eee8b296ca26" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."SafePosEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.SafePos" ID="2f0dfbba-be54-4927-8297-11b3fbeaa468" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."SafePos"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.SrcManAct" ID="be4b4264-6de1-4249-8eda-1daf19c561b0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."SrcManAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.SrcIntAct" ID="c7468202-affb-435b-bbb7-94220cc03027" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.SrcManOp" ID="f90e487b-992e-4dfc-aa1c-72f559fad215" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."SrcManOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.SrcIntOp" ID="f76fbf40-c7f0-4ddf-8419-ecfc9830afaa" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.SrcIntAut" ID="f6556b9a-cdd1-417c-af8c-f759d56f9fb4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.SrcManAut" ID="17a896df-13e5-4aa1-9283-e4af25a658bb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."SrcManAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.SrcChannel" ID="1fe497f8-fba2-48b4-8167-58b4565bad95" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.StateOffAct" ID="6feffdc7-33de-4c0f-9ba5-f826c2426241" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."StateOffAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.StateAutAct" ID="3e4a8cee-c800-4bd9-8657-363379b829a4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."StateAutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.StateOpAct" ID="f73d3d69-a630-4817-bb94-7e1384a286db" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."StateOpAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.StateAutOp" ID="32ad08a4-b76f-4524-a9f9-853390aba7d1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."StateAutOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.StateOpOp" ID="72987611-754e-4db9-8727-760cb2213e1f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."StateOpOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.StateOffOp" ID="077325f8-af0a-48e2-b8a6-7e49b842da4a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."StateOffOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.StateAutAut" ID="c4f45fae-1bf7-4206-af71-54d50e6b5a8b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."StateAutAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.StateOpAut" ID="b0cc714e-2ad5-4106-8189-f360ceb97328" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."StateOpAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.StateOffAut" ID="f7f9770d-0ffd-442b-98ce-2347ba196b12" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."StateOffAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.StateChannel" ID="faa0261e-563b-46bd-a3a6-ad27ff3be12f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."StateChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.OSLevel" ID="aca32224-3bb4-4458-9ec0-8471bf08ef45" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.WQC" ID="5b7cf5ee-1c48-4dd3-81f8-8d2cd0dd70c2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.MonDynTi" ID="e4a7b905-a6da-4281-9bbd-e2ef856b19b1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonDynTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.MonStatTi" ID="08b59ded-2fef-4122-aae1-5da71f1078f6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonStatTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.MonDynErr" ID="d2646f3a-8495-42fd-bc97-555493d1a006" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonDynErr"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.MonStatErr" ID="58b13192-1c6c-424b-bc1e-d38c6ac59d9f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonStatErr"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.MonSafePos" ID="79cd1dc9-d64d-4889-80df-2472f4802d81" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonSafePos"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.MonEn" ID="8b4fb24f-4caa-43a7-8ee1-8b1d305d5b11" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.ResetAut" ID="795db46b-00f7-4233-a5dd-b252d0f9a431" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."ResetAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.ResetOp" ID="a8065d16-28a9-4109-aa21-1b251e511069" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."ResetOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.Protect" ID="318fb0d2-405b-4bff-808e-1f515fa7fd59" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."Protect"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.ProtEn" ID="885a3650-5a97-4d3b-b4fc-931165973439" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."ProtEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.Interlock" ID="7468bf99-a17c-4305-9986-551c847c6eca" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."Interlock"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.IntlEn" ID="e3c375e4-ece6-4852-8a07-642046c4b69a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."IntlEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.Permit" ID="2ae1f0b8-438f-420c-9f12-dcb1a5265ab3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."Permit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.PermEn" ID="685803f8-cc70-4217-9c8c-89315d46393a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."PermEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.Trip" ID="d89d92e0-2854-4de1-a20e-87ef413a3c16" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."Trip"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.FwdFbk" ID="ceaa54dd-fbe7-493e-b004-4cd137dd73a4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.RevFbk" ID="4d9db430-f656-4ee8-a360-ca6b96150c9b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.FwdFbkCalc" ID="e43cdaf4-7b3c-4788-8d0e-f1e851397d23" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.RevFbkCalc" ID="7bfc4420-290c-4c5e-9e4d-0d8a4a9d7a3e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.RevCtrl" ID="ca704b60-1119-48e3-9046-71135fcd8aee" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevCtrl"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.FwdCtrl" ID="f43050ec-80e3-4bfd-b08f-2cd44926d300" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdCtrl"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.RevAut" ID="679c47bc-566b-4765-ada4-3ad5bbc2ab73" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.FwdAut" ID="b19aa2f1-981f-4620-9fce-ef6c9ecc5543" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.StopAut" ID="a170f0f4-6a83-42d2-b0e5-0ae7d3df073d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StopAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.WQC" ID="fc735fde-7370-43ea-8819-dd926318aa62" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.SafePosAct" ID="4cae3eca-9cf3-4518-acb3-f10142d08704" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."SafePosAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.SafePos" ID="e409887c-eb0b-49b8-abf1-09a5851ad4c2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."SafePos"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.StateOffAct" ID="3060733e-c11f-4015-846d-2308040b0dd9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOffAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.StateAutAct" ID="07695a4b-8655-4257-b2d4-9cf94488bda0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateAutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.StateOpAct" ID="060bfc2f-5ef7-4dfc-8d90-8a59c942aad0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOpAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.StateAutOp" ID="ea859520-7f0a-4cb6-ab44-06ec8c89e3ec" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateAutOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.StateAutAut" ID="0bab7a16-8f12-4afe-955a-c24bd3563dfe" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateAutAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.StateOpOp" ID="223dc345-6a69-44dc-8aea-cbc924f78a66" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOpOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.StateOpAut" ID="d5653191-7d3f-4e2b-8539-59477290a683" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOpAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.StateOffOp" ID="da638596-dabd-4b7e-80d7-b843371e16cd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOffOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.StateOffAut" ID="0075ddc7-eeb8-4583-a465-4f4d8111b1ec" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOffAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.StateChannel" ID="01d2438a-dc03-4f88-9128-966c601a741f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.OSLevel" ID="e1491fd1-fffa-44f1-9bd9-7f615a44769a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.RevOp" ID="ef8d937f-3f14-4d50-bef5-c259952efd4e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.FwdOp" ID="1f389f05-ed40-426d-8c4e-2e8959f11d37" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.StopOp" ID="02b6b028-889f-42a4-b13f-a0b473756b2b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StopOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.RevEn" ID="ece6a4ab-290a-4818-8947-9df05e9f1d05" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.FwdEn" ID="8e547272-35e7-4e5f-8950-47d44bae5fea" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.MonDynTi" ID="efc6e440-424b-40af-9d32-bebe9d69a896" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonDynTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.MonStatTi" ID="445a3d16-e58b-49a7-9809-bcde8e5e22b1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonStatTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.MonDynErr" ID="d725b583-af25-42f8-91e6-8a3d3939e0c3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonDynErr"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.MonStatErr" ID="a60b9665-d842-403e-8fed-ac2cd26e5cd4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonStatErr"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.MonSafePos" ID="579242ca-a760-4a12-bcd0-ed0cc7169304" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonSafePos"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.MonEn" ID="4e6e5b5f-aad0-4971-909d-2db3dbdfb0bd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.ResetAut" ID="96a4942d-199b-43ff-b0c8-76cec95c29bf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."ResetAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.ResetOp" ID="e834e1da-b1ef-45a8-8b29-2c32cbc1c6a0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."ResetOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.Protect" ID="14a33b27-3908-45e8-9d5b-b3d1bb2a7c9e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."Protect"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.ProtEn" ID="b57a1948-836b-4ac7-81af-a55625d05909" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."ProtEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.Interlock" ID="7d39feef-59a6-461c-a06c-1480824a1aec" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."Interlock"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.IntlEn" ID="6b0c2e35-be4e-41db-ba66-4663b879c77c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."IntlEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.Permit" ID="d1c107bf-0c7c-4de4-b442-f989a7beed9b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."Permit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.PermEn" ID="d1163305-3e4c-4dc1-89da-1bd96fffbfde" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."PermEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.Trip" ID="012ef19c-ac02-4574-81e5-1f26452cb0fd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."Trip"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.FwdFbk" ID="c06bd3e8-c083-4aa7-868d-e18e90d74200" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.RevFbk" ID="1081ea29-522e-4c15-801e-5f55226e800b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.FwdFbkCalc" ID="1a5e2bac-0f6d-4f25-955f-054c5a138664" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.RevFbkCalc" ID="018ddb71-aecd-435e-b206-88401d3ff81b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.RevCtrl" ID="35d0ebaf-f88f-41a6-8f01-8bf6b2113427" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevCtrl"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.FwdCtrl" ID="3054038f-1c38-434c-a753-a9a4877ecec7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdCtrl"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.RevAut" ID="fbb24337-f450-457b-b495-b898a391c515" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.FwdAut" ID="6c9cc610-ce70-412d-885f-dd94753da39d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StopAut" ID="fdcb3c18-a43e-478b-9ec7-5aab1c22f194" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StopAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.WQC" ID="93dd3cf7-aaf7-4afc-a80d-2267d40155ec" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.SafePosAct" ID="0fe24899-bf94-4b79-b7ac-299003c3aa2a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."SafePosAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.SafePos" ID="1b1b551f-ca9e-475f-b09c-200074b72add" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."SafePos"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateOffAct" ID="cb6cc287-ae10-44e0-8edf-a0c43b0759da" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOffAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateAutAct" ID="7e9dce58-4758-4c07-84a9-0fff43e9e318" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateAutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateOpAct" ID="05496290-6e13-4310-89f7-689d7c5437d7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOpAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateAutOp" ID="29b9e2bc-a8ee-43f6-8238-101467affbcd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateAutOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateAutAut" ID="92c5830f-05c7-4ed6-9ecf-c38be59e3ff5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateAutAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateOpOp" ID="50f94b08-18b3-444a-9e4f-cb121b25cfbb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOpOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateOpAut" ID="174bb4a1-598b-4f0d-b5a8-c0b8a6b2026e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOpAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateOffOp" ID="2767bf4f-2c03-4814-84c2-49fd95ea9ec6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOffOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateOffAut" ID="e6e58bf8-c52c-4217-8328-cedb7b1e729a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOffAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateChannel" ID="fa3abbfb-6bd7-4744-abfa-313e81aece76" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.OSLevel" ID="e04381e9-48eb-47d4-a839-f220b7461845" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.RevOp" ID="2bc4e8fa-8ae5-47ba-806b-3e9dafc03420" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.FwdOp" ID="5cae4aac-d492-4a30-bc25-0df82470e79e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StopOp" ID="46f2e64a-b74b-4530-b7d8-826ce3472fd3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StopOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.RevEn" ID="14333605-6d8a-4ed2-8784-d26fc2b9b516" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.FwdEn" ID="2ddf55ca-289a-4c65-9009-58e16d304987" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.SoftwareRevision" ID="b8c9314f-a367-4bed-adb1-20ada9170397" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."SoftwareRevision"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.SerialNumber" ID="7716bc89-e0ba-4630-b542-613b4c7b783f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."SerialNumber"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.RevisionCounter" ID="2e8c9f4a-ee61-4c48-82a4-032189478fb3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."RevisionCounter"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.ProductInstanceUri" ID="7207e8eb-7d42-4ec0-9f67-9bbbfab0fe72" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."ProductInstanceUri"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.ProductCode" ID="be108dbd-7cf0-40a4-8694-00e252fd8f6a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."ProductCode"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.Model" ID="e59fdeb6-baed-4661-9dc0-b4bfc59493fb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."Model"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.ManufacturerUri" ID="0aff4df3-59c3-4f60-af1c-a6619a6567d6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."ManufacturerUri"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.Manufacturer" ID="bd6235ce-f32d-4dd0-b125-aeee350a0a57" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."Manufacturer"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.HardwareRevision" ID="9bf4b327-df8c-4225-99c4-f825f4c89f1f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."HardwareRevision"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.DeviceRevision" ID="4e8ce558-7b0f-4960-b4c9-c2795857103c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."DeviceRevision"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.DeviceManual" ID="270e080d-a8b0-49a1-a0ce-75f1f19d5540" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."DeviceManual"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.DeviceHealth" ID="8e2b33f6-8866-45d9-af1c-7daf24944f5d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."DeviceHealth"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.DeviceClass" ID="5b2bd5c5-9ca6-44f6-8d74-00173e44dc54" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."DeviceClass"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.ComponentName" ID="b48cf367-67bb-48dd-91cb-bb4d6d419a7e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."ComponentName"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.AssetId" ID="613aca58-ac09-4797-9701-a0f1ae52a53a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"PeaInformationLabel"."AssetId"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ReportValueFreeze" ID="4c74c375-722d-4039-973b-745dae07b90d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ReportValueFreeze"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ConfigParamApplyInt" ID="edff2708-b2fb-4106-a5cf-f33b97d1b7b2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ConfigParamApplyInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ConfigParamApplyOp" ID="d753a979-e8fe-43e9-b410-c525ce59db21" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ConfigParamApplyOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ConfigParamApplyExt" ID="a9a129d2-d693-4b35-a9be-f75cf197781c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ConfigParamApplyExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ConfigParamApplyEn" ID="790b5071-0534-4136-9939-7c38a7934f4c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ConfigParamApplyEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcParamApplyInt" ID="0dd761ee-7bf5-429d-843e-4044332e314f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcParamApplyInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcParamApplyOp" ID="164291e7-c6df-4abe-a391-6ef3224cecea" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcParamApplyOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcParamApplyExt" ID="a0b47f1c-7be9-4180-b3d5-e1bf0920467e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcParamApplyExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcParamApplyEn" ID="3df99a1b-c935-4665-9a64-dfd88cb660f2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcParamApplyEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.SrcExtAct" ID="44538a4a-22c9-4f94-9079-30ae0ed6279b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."SrcExtAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.SrcIntAct" ID="f60c7e2b-96d3-4873-8cc8-43fd4649e37c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.SrcExtOp" ID="da0d186b-06b8-4e2c-9723-89c375758880" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."SrcExtOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.SrcIntOp" ID="0256dc16-f72d-41ae-ac74-8b7d3039b892" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.SrcIntAut" ID="c13c3bd2-979c-4062-8403-c4028735048f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.SrcExtAut" ID="a5b3ab4f-6a6f-41d6-b6ff-f5579662afd3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."SrcExtAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.SrcChannel" ID="73eb6c6d-3b00-447a-861c-b004e91b1bca" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateAutAct" ID="38a8ffa6-7bde-4131-a900-60beabd3c46f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateAutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateOpAct" ID="fb88080d-3eeb-456c-8248-d447c55de6a2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateOpAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateOffAct" ID="ea7bae9f-7080-4a1a-8071-8f7eafd49f49" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateOffAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateAutOp" ID="eb10330d-8567-4d76-aa7b-ce9e6f29aca6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateAutOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateOpOp" ID="e1b692b7-b5a3-41a8-9fc6-96a4d78f2498" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateOpOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateOffOp" ID="1b7d71e3-0148-4cfc-836f-bc6ff911bb2f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateOffOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateAutAut" ID="0b642863-8948-4473-a8cf-95269beae920" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateAutAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateOpAut" ID="577c2c95-fb9d-4e79-a6db-1dd86bc0cb59" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateOpAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateOffAut" ID="79177386-28e3-4d0c-b8ff-006756767344" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateOffAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateChannel" ID="cf0c05ef-1011-44b9-92ab-25c026419809" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.InteractAnswerID" ID="052a6b69-862e-49b6-bda1-64146ebbb3ed" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."InteractAnswerID"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.InteractAddInfo" ID="403395c9-fb49-4e4a-9bb6-c94ad7841562" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."InteractAddInfo"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.InteractQuestionID" ID="f18e15e8-2e8d-424e-9228-0958760f8fe9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."InteractQuestionID"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.PosTextID" ID="ef3c0fb7-a067-4111-8614-03d924d32e69" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."PosTextID"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcedureReq" ID="8a9d0cc8-a405-4f92-92c8-7474d5db78bb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcedureReq"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcedureCur" ID="95c54fca-1b41-4a95-b056-bd6dc4da86c8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcedureCur"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.CommandEn" ID="6daddeeb-6c2a-45bd-8787-b228a0ab0b1a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."CommandEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateCur" ID="9fd4e3d4-7e4d-43a1-ac2d-441dee2026c7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateCur"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcedureExt" ID="7ae48961-a130-4fe6-a21f-f0418e637f7f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcedureExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcedureInt" ID="397f0d59-3d36-4181-8979-0c2a4a78f94e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcedureInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcedureOp" ID="486bb0a5-f0ea-48eb-97e7-2f56fedb865d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcedureOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.CommandExt" ID="25a7d935-6a0b-4426-9872-24f6ca01d7df" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."CommandExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.CommandInt" ID="33565a3e-a462-4226-8c22-0ea7dafa95e7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."CommandInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.CommandOp" ID="8d1d04dd-d1b4-4ab6-ab36-d019402c58d6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."CommandOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.OSLevel" ID="d31f9468-0f2a-467d-a405-d02e4c5c2394" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.WQC" ID="0c616eae-539f-4512-9d15-4f0916be17db" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string">
                <Description>OPC UA NodeID - IdentifierType(depends on AttributeDataType): xs: string = string; xs: ID = GUID; xs: Base64Binary = ByteArray; xs: int = Integer</Description>
                <DefaultValue>Default Identifier</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
        </InternalElement>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Services" ID="a2762a96-b86f-47b4-a6fd-c78bbe1ecf36" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceSet">
        <ExternalInterface Name="AspectReference" ID="fba9a9be-8f0b-4a84-b52d-169b151af278" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
            <Value>07dc15b2-01a5-49a7-87f4-cb304828516c</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pictures" ID="b7821f56-8537-4ed0-b988-8c87ab81f28e" RefBaseSystemUnitPath="MTPHMISUCLib/HMISet">
        <ExternalInterface Name="AspectReference" ID="a9e27605-af52-4d72-bef0-da757db9edcf" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
            <Value>05df125b-7924-4f32-9b35-bd3fb9f9b4de</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Texts" ID="2acdfdef-dea9-4325-ba06-0a2bf274b763" RefBaseSystemUnitPath="MTPTextSUCLib/TextSet">
        <ExternalInterface Name="AspectReference" ID="386d467f-ca9b-414c-84aa-d88c33cbe591" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
            <Value>e8eae110-9d1f-450c-a012-105e93cd7cfa</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="ProcessValues" ID="90a19964-f634-4de0-8473-691850975078" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValueSet">
        <ExternalInterface Name="AspectReference" ID="cad64be7-78cd-4221-87ba-41f4a54c271e" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
            <Value>fc70e73a-d1c4-4e6e-bb8a-a1a384f1b4bf</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
  </InstanceHierarchy>
  <InstanceHierarchy Name="Services" ID="07dc15b2-01a5-49a7-87f4-cb304828516c">
    <Version>0</Version>
    <AdditionalInformation>Service Count: 1</AdditionalInformation>
    <InternalElement Name="Stirring" ID="9a8e76b2-f288-40b7-b467-f553f4dec820" RefBaseSystemUnitPath="MTPServiceSUCLib/Service">
      <Description>Stirring</Description>
      <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
        <Description>Cross Aspect Reference ID</Description>
        <DefaultValue>37016579-a5b8-4f77-abb8-f92dd58ed6fa</DefaultValue>
        <Value>37016579-a5b8-4f77-abb8-f92dd58ed6fa</Value>
      </Attribute>
      <Attribute Name="Classification" RefAttributeType="AutomationMLBaseAttributeTypeLib/OrderedListType">
        <Description>Function Classification</Description>
      </Attribute>
      <InternalElement Name="Procedure_2" ID="5cbce00b-62f8-4fb4-aa2c-e45267c4e067" RefBaseSystemUnitPath="MTPServiceSUCLib/Service/Procedure">
        <Description>Procedure_2</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>19769fc2-0f6f-4d41-a7b3-339839324b43</DefaultValue>
          <Value>19769fc2-0f6f-4d41-a7b3-339839324b43</Value>
        </Attribute>
        <Attribute Name="Classification" RefAttributeType="AutomationMLBaseAttributeTypeLib/OrderedListType">
          <Description>Function Classification</Description>
        </Attribute>
        <Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
          <Description>0: not self completing, 1: self completing</Description>
          <Value>True</Value>
        </Attribute>
        <Attribute Name="ProcedureID" AttributeDataType="xs:unsignedInt">
          <Description>Procedure Identifier</Description>
          <Value>2</Value>
        </Attribute>
        <InternalElement Name="Time stirring" ID="20a840d0-cd9c-4e50-8602-16af5363c2ce" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/ProcedureParameter">
          <Description>Time stirring</Description>
          <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
            <Description>Cross Aspect Reference ID</Description>
            <DefaultValue>d0183313-f79c-46cf-af8c-27af2b59d347</DefaultValue>
            <Value>d0183313-f79c-46cf-af8c-27af2b59d347</Value>
          </Attribute>
          <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
        </InternalElement>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Procedure_1" ID="1cccde20-df40-48b2-a5bd-ec15b9dcbe40" RefBaseSystemUnitPath="MTPServiceSUCLib/Service/Procedure">
        <Description>Procedure_1</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>4ebd9ced-816f-4959-a950-c39e03f39ac5</DefaultValue>
          <Value>4ebd9ced-816f-4959-a950-c39e03f39ac5</Value>
        </Attribute>
        <Attribute Name="Classification" RefAttributeType="AutomationMLBaseAttributeTypeLib/OrderedListType">
          <Description>Function Classification</Description>
        </Attribute>
        <Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
          <Description>0: not self completing, 1: self completing</Description>
          <Value>False</Value>
        </Attribute>
        <Attribute Name="ProcedureID" AttributeDataType="xs:unsignedInt">
          <Description>Procedure Identifier</Description>
          <Value>1</Value>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
  </InstanceHierarchy>
  <InstanceHierarchy Name="Pictures" ID="05df125b-7924-4f32-9b35-bd3fb9f9b4de">
    <Version>0</Version>
    <AdditionalInformation>Picture Count: 5</AdditionalInformation>
    <InternalElement Name="Messages" ID="9262e16c-d22d-4914-a35b-67b9020c4286" RefBaseSystemUnitPath="MTPHMISUCLib/Picture">
      <Description>Messages</Description>
      <Attribute Name="Width" AttributeDataType="xs:integer">
        <Description>Width of the Picture in Pixel</Description>
        <DefaultValue>1920</DefaultValue>
        <Value>700</Value>
      </Attribute>
      <Attribute Name="Height" AttributeDataType="xs:integer">
        <Description>Hight of the Picture in Pixel</Description>
        <DefaultValue>1080</DefaultValue>
        <Value>345</Value>
      </Attribute>
      <Attribute Name="HierarchyLevel" AttributeDataType="xs:string">
        <Description>Picture Hierarchy Level - formatted string : x.y.z</Description>
        <DefaultValue>0</DefaultValue>
        <Value>0</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="MessageObject" ID="30963d93-b66a-40f8-ae5e-f64cef2b1380" RefBaseSystemUnitPath="MTPHMISUCLib/Picture">
      <Description>MessageObject</Description>
      <Attribute Name="Width" AttributeDataType="xs:integer">
        <Description>Width of the Picture in Pixel</Description>
        <DefaultValue>1920</DefaultValue>
        <Value>1920</Value>
      </Attribute>
      <Attribute Name="Height" AttributeDataType="xs:integer">
        <Description>Hight of the Picture in Pixel</Description>
        <DefaultValue>1080</DefaultValue>
        <Value>1080</Value>
      </Attribute>
      <Attribute Name="HierarchyLevel" AttributeDataType="xs:string">
        <Description>Picture Hierarchy Level - formatted string : x.y.z</Description>
        <DefaultValue>0</DefaultValue>
        <Value>0</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="AlarmSummaryView" ID="3abf5d0c-6c85-47b4-a3b5-3d502fd6afe8" RefBaseSystemUnitPath="MTPHMISUCLib/Picture">
      <Description>AlarmSummaryView</Description>
      <Attribute Name="Width" AttributeDataType="xs:integer">
        <Description>Width of the Picture in Pixel</Description>
        <DefaultValue>1920</DefaultValue>
        <Value>1000</Value>
      </Attribute>
      <Attribute Name="Height" AttributeDataType="xs:integer">
        <Description>Hight of the Picture in Pixel</Description>
        <DefaultValue>1080</DefaultValue>
        <Value>500</Value>
      </Attribute>
      <Attribute Name="HierarchyLevel" AttributeDataType="xs:string">
        <Description>Picture Hierarchy Level - formatted string : x.y.z</Description>
        <DefaultValue>0</DefaultValue>
        <Value>0</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="HideTagObject" ID="27d9813c-45a6-480c-b2a6-08f83f6f1be6" RefBaseSystemUnitPath="MTPHMISUCLib/Picture">
      <Description>HideTagObject</Description>
      <Attribute Name="Width" AttributeDataType="xs:integer">
        <Description>Width of the Picture in Pixel</Description>
        <DefaultValue>1920</DefaultValue>
        <Value>1920</Value>
      </Attribute>
      <Attribute Name="Height" AttributeDataType="xs:integer">
        <Description>Hight of the Picture in Pixel</Description>
        <DefaultValue>1080</DefaultValue>
        <Value>960</Value>
      </Attribute>
      <Attribute Name="HierarchyLevel" AttributeDataType="xs:string">
        <Description>Picture Hierarchy Level - formatted string : x.y.z</Description>
        <DefaultValue>0</DefaultValue>
        <Value>0</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="HC30" ID="bc7e6180-0745-44d0-a059-44058f1e4f7e" RefBaseSystemUnitPath="MTPHMISUCLib/Picture">
      <Description>HC30</Description>
      <Attribute Name="Width" AttributeDataType="xs:integer">
        <Description>Width of the Picture in Pixel</Description>
        <DefaultValue>1920</DefaultValue>
        <Value>1400</Value>
      </Attribute>
      <Attribute Name="Height" AttributeDataType="xs:integer">
        <Description>Hight of the Picture in Pixel</Description>
        <DefaultValue>1080</DefaultValue>
        <Value>900</Value>
      </Attribute>
      <Attribute Name="HierarchyLevel" AttributeDataType="xs:string">
        <Description>Picture Hierarchy Level - formatted string : x.y.z</Description>
        <DefaultValue>0</DefaultValue>
        <Value>0</Value>
      </Attribute>
      <InternalElement Name="MesLine_4" ID="b471175a-a4b9-4a8a-89d2-6175875c364f" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/MeasurementLine">
        <Description>MesLine_4</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>714,514;823,514</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>2</Value>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="MesLine_3" ID="253bdff4-4190-4a22-a532-deb003abea75" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/MeasurementLine">
        <Description>MesLine_3</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>714,457;823,457</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>2</Value>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="MesLine_2" ID="bf13cb2a-3702-40d7-9b11-e3e1ff6f3649" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/MeasurementLine">
        <Description>MesLine_2</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>714,402;823,402</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>2</Value>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="MesLine_1" ID="3678bd8e-c391-41be-a5e5-4e8121cec658" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/MeasurementLine">
        <Description>MesLine_1</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>635,241;635,339</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>2</Value>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_7" ID="53e0ce64-7f2d-4974-879c-1d82a6049258" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_7</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>641,745;1192,750</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_6" ID="c113eeb2-2eac-4840-a6d1-908d4aed63ed" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_6</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>639,745;638,609</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_5" ID="4ce2befb-9123-44d8-bb13-ee27921b1195" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_5</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>636,424;357,425</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_4" ID="b0cf110f-5287-404d-b91f-d59a434a0dfe" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_4</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>357,107;356,422</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_3" ID="42fca22b-18c7-452b-9a33-6accaf7c8f88" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_3</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
