<?xml version="1.0" encoding="utf-8"?>
<CAEXFile xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:xsd="http://www.w3.org/2001/XMLSchema" SchemaVersion="3.0" FileName="manifest.aml" xmlns="http://www.dke.de/CAEX">
  <Revision>
    <RevisionDate>2025-11-06T12:55:57+01:00</RevisionDate>
    <OldVersion>1.0.0</OldVersion>
    <NewVersion>1.0.0</NewVersion>
    <AuthorName>adam-nq97zzjcsxmyscv</AuthorName>
    <Comment>-Correction of MTP by deleting Transport-Remanents
- Adjusting EClass Depictions in HMI</Comment>
  </Revision>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-1:Manifest" Version="1.1.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-2" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-3" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="ModuleTypePackage:ServiceSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="ModuleTypePackage:ProcessValueSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="ModuleTypePackage:TextSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-5:CommunicationSet" Version="0.1.0" />
  </AdditionalInformation>
  <SuperiorStandardVersion>AutomationML 2.10</SuperiorStandardVersion>
  <SourceDocumentInformation OriginName="TF8401 | TwinCAT 3 MTP Engineering" OriginID="Beckhoff-MTP" OriginVendor="Beckhoff Automation GmbH" OriginVendorURL="https://www.beckhoff.com/" OriginVersion="0.8.18.0" OriginRelease="0.8.18.0" LastWritingDateTime="2025-11-06T12:52:32.4954247+01:00" OriginProjectTitle="HC10_MTP" OriginProjectID="d4dbf33a-1680-4ae5-86c5-70348029f15c" />
  <SourceDocumentInformation OriginName="adam-nq97zzjcsxmyscv" OriginID="COPA-DATA MTP Studio" OriginVendor="Ing. Punzenberger COPA-DATA GmbH" OriginVendorURL="https://www.copadata.com" OriginVersion="15.0.6.8547" OriginRelease="15" LastWritingDateTime="2025-11-10T16:27:28+01:00" OriginProjectTitle="Project" OriginProjectID="-" />
  <InstanceHierarchy ID="c19a33fc-e880-480d-abba-92b114c1a171" Name="ModuleTypePackage">
    <Version>0</Version>
    <InternalElement ID="1bd6a9c4-df87-4876-ba14-70b67c3f02da" Name="HC10_MTP" RefBaseSystemUnitPath="MTPSUCLib/ModuleTypePackage">
      <Version>1.0.0</Version>
      <Attribute Name="Version" AttributeDataType="xs:string">
        <Description>ModuleTypePackageVersion information in Major.Minor.Patch format</Description>
        <DefaultValue>1.0.0</DefaultValue>
        <Value>1.0.0</Value>
      </Attribute>
      <Attribute Name="DeviceRevision" AttributeDataType="xs:string">
        <Description>DeviceRevision information in Major.Minor.Patch format</Description>
        <DefaultValue>1.0.0</DefaultValue>
        <Value>1.0.1</Value>
      </Attribute>
      <Attribute Name="ManufacturerUri" AttributeDataType="xs:string">
        <Description>MaufacturerUri</Description>
      </Attribute>
      <Attribute Name="ProductCode" AttributeDataType="xs:string">
        <Description>ProductCode</Description>
      </Attribute>
      <Attribute Name="PeaInformation" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
        <Value>917217a3-e483-4c62-872c-b32d7acc9e48</Value>
      </Attribute>
      <Attribute Name="WebServerUrl" AttributeDataType="xs:string">
        <Description>WebServerUrl</Description>
      </Attribute>
      <InternalElement ID="93b0ad97-1b3b-4e2e-bed9-25ace122b7f6" Name="HMISet" RefBaseSystemUnitPath="MTPHMISUCLib/HMISet">
        <ExternalInterface ID="07f25410-6d94-4258-9f13-724a40e9de0d" Name="AspectRef" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>57b0809e-2947-48e3-9aef-c8737ec1548a</DefaultValue>
            <Value>57b0809e-2947-48e3-9aef-c8737ec1548a</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement ID="26eddbd9-eb98-441b-a217-633b15a504a1" Name="TextSet" RefBaseSystemUnitPath="MTPTextSUCLib/TextSet">
        <ExternalInterface ID="63edfee4-1e53-4ba5-b4c4-647ced5cd15b" Name="AspectRef" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>2dc5211a-b2d0-4888-98a9-2ca79c083b3b</DefaultValue>
            <Value>2dc5211a-b2d0-4888-98a9-2ca79c083b3b</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement ID="bd56cd63-4f22-4e21-bb07-9879b45aa104" Name="ProcessValueSet" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValueSet">
        <ExternalInterface ID="5325549f-4451-4f29-bf15-4e989dde9b63" Name="AspectRef" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>2ac60f61-c0c0-4d99-a614-21a60d8d94c1</DefaultValue>
            <Value>2ac60f61-c0c0-4d99-a614-21a60d8d94c1</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement ID="29b15ca1-8e4c-4df2-8066-9a985dd3e642" Name="ServiceSet" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceSet">
        <ExternalInterface ID="a9532ab9-05d1-4972-b480-291afb7b91de" Name="AspectRef" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>cbbfae76-5045-4129-8052-09168bb39dce</DefaultValue>
            <Value>cbbfae76-5045-4129-8052-09168bb39dce</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement ID="9dee2841-74a5-486f-80af-a235823dcede" Name="CommunicationSet" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet">
        <InternalElement ID="3694daa9-7b1c-4993-ae0c-bf12f94407a4" Name="SourceList" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/SourceList">
          <InternalElement ID="26a2f40e-9a22-435b-bf0f-cea322a6dd25" Name="OPCUAServer" RefBaseSystemUnitPath="MTPCommunicationSUCLib/ServerAssembly/OPCUAServer">
            <Attribute Name="Endpoint" AttributeDataType="xs:string">
              <Description>Endpoint URL of the initial server address</Description>
              <DefaultValue>opc.tcp://134.130.125.140:4840</DefaultValue>
              <Value>opc.tcp://134.130.125.140:4840</Value>
            </Attribute>
            <Attribute Name="MaxSessions" AttributeDataType="xs:unsignedInt">
              <Description>Maximum number of client sessions that are supported simultaneously</Description>
              <DefaultValue>10</DefaultValue>
              <Value>10</Value>
            </Attribute>
            <ExternalInterface ID="7882c951-38f5-4485-8c0f-8e8504409f61" Name="PeaInformationLabel_SoftwareRevision" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.SoftwareRevision</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.SoftwareRevision</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="c9a2bbfc-7faf-4c96-98b2-8aa04674a4b7" Name="PeaInformationLabel_SerialNumber" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.SerialNumber</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.SerialNumber</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="69317203-d551-459e-876f-43a12e57e01d" Name="PeaInformationLabel_RevisionCounter" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.RevisionCounter</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.RevisionCounter</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="bfb52d88-cba9-42df-83b8-9ef7b200bce2" Name="PeaInformationLabel_ProductInstanceUri" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.ProductInstanceUri</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.ProductInstanceUri</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="5e5ffb04-4149-4c06-8fb9-b95a461dd66d" Name="PeaInformationLabel_ProductCode" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.ProductCode</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.ProductCode</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="210c7cd2-3050-4756-b7c5-c68e6b4538d0" Name="PeaInformationLabel_Model" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.Model</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.Model</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="6a75cc4d-d167-4823-860e-9dace0800a69" Name="PeaInformationLabel_ManufacturerUri" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.ManufacturerUri</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.ManufacturerUri</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="08ea3fe4-4ecf-4337-97ed-f02077527574" Name="PeaInformationLabel_Manufacturer" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.Manufacturer</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.Manufacturer</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="221e5a8e-0d5e-4a60-ab66-59126522a3d3" Name="PeaInformationLabel_HardwareRevision" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.HardwareRevision</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.HardwareRevision</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="5e7f431f-5bd7-482d-b062-0044cfcf13d8" Name="PeaInformationLabel_DeviceRevision" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.DeviceRevision</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.DeviceRevision</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="839c72ca-c6e3-41cf-873a-9ce7bf880c63" Name="PeaInformationLabel_DeviceManual" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.DeviceManual</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.DeviceManual</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="7bf5dfc4-e410-4f96-8d1b-ddf82fd7e6d0" Name="PeaInformationLabel_DeviceHealth" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.DeviceHealth</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.DeviceHealth</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="420f3434-d2da-4c7c-8647-c4e328fe2ca0" Name="PeaInformationLabel_DeviceClass" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.DeviceClass</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.DeviceClass</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="5d7cca48-86e8-4c9e-8f15-5d4200b69c5d" Name="PeaInformationLabel_ComponentName" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.ComponentName</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.ComponentName</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="2b7c8127-e0e4-4590-b004-e14f8912011b" Name="PeaInformationLabel_AssetId" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.AssetId</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.AssetId</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="e5c4aeb5-f06c-4edc-b9cd-f4020b66bb2a" Name="HC10T15_VALAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VALAct</DefaultValue>
                <Value>GVL_MTP.HC10T15.VALAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="ec493b28-7491-463d-b2d2-da77a7224f3a" Name="HC10T15_VALLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VALLim</DefaultValue>
                <Value>GVL_MTP.HC10T15.VALLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="76043a01-0b64-4b03-81bd-2ad07376e71d" Name="HC10T15_VALEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VALEn</DefaultValue>
                <Value>GVL_MTP.HC10T15.VALEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="5715e649-c0aa-4588-b9d5-b51bc3111091" Name="HC10T15_VWLAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VWLAct</DefaultValue>
                <Value>GVL_MTP.HC10T15.VWLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="7f1db347-a119-451c-a411-5d2cec16ea34" Name="HC10T15_VWLLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VWLLim</DefaultValue>
                <Value>GVL_MTP.HC10T15.VWLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="f8f1b292-4666-4f5c-b9f3-2b35f5f19cf5" Name="HC10T15_VWLEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VWLEn</DefaultValue>
                <Value>GVL_MTP.HC10T15.VWLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="f4210729-41e4-4e2f-a4dd-ea9d668e616b" Name="HC10T15_VTLAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VTLAct</DefaultValue>
                <Value>GVL_MTP.HC10T15.VTLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="5db36732-d7d0-4e6f-91ea-308ffd69caa3" Name="HC10T15_VTLLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VTLLim</DefaultValue>
                <Value>GVL_MTP.HC10T15.VTLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="916e1782-1e02-4970-b37c-f974448e3c9b" Name="HC10T15_VTLEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VTLEn</DefaultValue>
                <Value>GVL_MTP.HC10T15.VTLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="e5ff1bc4-0173-4d61-9935-a1e68c7e2fb0" Name="HC10T15_VTHAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VTHAct</DefaultValue>
                <Value>GVL_MTP.HC10T15.VTHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="c009ad0e-1bd3-4480-9e65-801892b7cdb4" Name="HC10T15_VTHLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VTHLim</DefaultValue>
                <Value>GVL_MTP.HC10T15.VTHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="7a8326c5-86cd-4c34-833c-4078793fb564" Name="HC10T15_VTHEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VTHEn</DefaultValue>
                <Value>GVL_MTP.HC10T15.VTHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="481bc408-4289-404e-989d-184366e374e5" Name="HC10T15_VWHAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VWHAct</DefaultValue>
                <Value>GVL_MTP.HC10T15.VWHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="0be45fce-7432-4785-b2ea-0fb3603097a9" Name="HC10T15_VWHLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VWHLim</DefaultValue>
                <Value>GVL_MTP.HC10T15.VWHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="daba2392-2996-4ad2-854f-04dd8b86d157" Name="HC10T15_VWHEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VWHEn</DefaultValue>
                <Value>GVL_MTP.HC10T15.VWHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="bc3d9984-c68e-4194-a1cd-c5d72beb6c93" Name="HC10T15_VAHAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VAHAct</DefaultValue>
                <Value>GVL_MTP.HC10T15.VAHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="5a5e885d-a2cd-4615-ae93-f5829b9724ec" Name="HC10T15_VAHLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VAHLim</DefaultValue>
                <Value>GVL_MTP.HC10T15.VAHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="b324744c-9a02-4c60-b848-9ca49803d589" Name="HC10T15_VAHEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VAHEn</DefaultValue>
                <Value>GVL_MTP.HC10T15.VAHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="8da96c44-c5cb-441b-9cdf-f7ed1f7649a5" Name="HC10T15_OSLevel" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10T15.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="02d135a2-0451-4751-bbae-64ed9b395dff" Name="HC10T15_V" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.V</DefaultValue>
                <Value>GVL_MTP.HC10T15.V</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="a6956c38-8dcc-4715-a04c-d148b3fac6e0" Name="HC10T15_VUnit" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VUnit</DefaultValue>
                <Value>GVL_MTP.HC10T15.VUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="99ee56e8-368d-4c97-b8d2-243b1c2d2411" Name="HC10T15_VSclMax" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VSclMax</DefaultValue>
                <Value>GVL_MTP.HC10T15.VSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="b93ac4f5-3549-4bd0-9778-0ced43fe312e" Name="HC10T15_VSclMin" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VSclMin</DefaultValue>
                <Value>GVL_MTP.HC10T15.VSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="302e707f-7d3c-41f6-a05f-bc74cceb50f8" Name="HC10T15_WQC" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.WQC</DefaultValue>
                <Value>GVL_MTP.HC10T15.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="94fade8a-56a2-4733-a894-cdfd8c750e6d" Name="HC10T10_VALAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VALAct</DefaultValue>
                <Value>GVL_MTP.HC10T10.VALAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="e2065f62-3f20-49ed-9801-1db532208717" Name="HC10T10_VALLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VALLim</DefaultValue>
                <Value>GVL_MTP.HC10T10.VALLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="163721e7-5dff-43bf-b635-17d87122e3a1" Name="HC10T10_VALEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VALEn</DefaultValue>
                <Value>GVL_MTP.HC10T10.VALEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="63b31876-d29e-4f94-b052-68358103ea60" Name="HC10T10_VWLAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VWLAct</DefaultValue>
                <Value>GVL_MTP.HC10T10.VWLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="3c6a7134-825a-4f11-8b53-07b9ce7e7d38" Name="HC10T10_VWLLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VWLLim</DefaultValue>
                <Value>GVL_MTP.HC10T10.VWLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="8925a1b9-a34a-46f3-9ce9-16f9c1c54daa" Name="HC10T10_VWLEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VWLEn</DefaultValue>
                <Value>GVL_MTP.HC10T10.VWLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="c4c57371-2d57-42a6-8a5f-5e8762fba393" Name="HC10T10_VTLAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VTLAct</DefaultValue>
                <Value>GVL_MTP.HC10T10.VTLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="90184da9-3a90-4917-82fb-39d0b7b61d43" Name="HC10T10_VTLLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VTLLim</DefaultValue>
                <Value>GVL_MTP.HC10T10.VTLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="87b51a95-cf9c-4189-a108-e0d293354300" Name="HC10T10_VTLEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VTLEn</DefaultValue>
                <Value>GVL_MTP.HC10T10.VTLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="e4123ccd-ab4c-4a11-b473-a65165c0bc67" Name="HC10T10_VTHAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VTHAct</DefaultValue>
                <Value>GVL_MTP.HC10T10.VTHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="4b6a9aae-ed09-482f-8cdb-35571c37428a" Name="HC10T10_VTHLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VTHLim</DefaultValue>
                <Value>GVL_MTP.HC10T10.VTHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="36dc9661-bcde-4549-ac58-6fdf92e5d012" Name="HC10T10_VTHEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VTHEn</DefaultValue>
                <Value>GVL_MTP.HC10T10.VTHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="892e4d09-4c0a-4a2a-b06b-071804e051c5" Name="HC10T10_VWHAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VWHAct</DefaultValue>
                <Value>GVL_MTP.HC10T10.VWHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="6fb6dacd-9d8e-4a7d-a9e9-3b7667888443" Name="HC10T10_VWHLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VWHLim</DefaultValue>
                <Value>GVL_MTP.HC10T10.VWHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="266fb0fa-0226-41d1-aacc-4fcdbee5922e" Name="HC10T10_VWHEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VWHEn</DefaultValue>
                <Value>GVL_MTP.HC10T10.VWHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="9e30a6ac-3a68-47ee-9a51-fa7c3da830f6" Name="HC10T10_VAHAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VAHAct</DefaultValue>
                <Value>GVL_MTP.HC10T10.VAHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="5ea57497-91c9-4c4d-9740-b152e24b3d2b" Name="HC10T10_VAHLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VAHLim</DefaultValue>
                <Value>GVL_MTP.HC10T10.VAHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="b115926e-2741-4fa9-8dfc-18c5abbe37cd" Name="HC10T10_VAHEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VAHEn</DefaultValue>
                <Value>GVL_MTP.HC10T10.VAHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="94cb378c-1668-4a99-9f38-f88bd97389f7" Name="HC10T10_OSLevel" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10T10.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="d0c711bb-37f3-420c-9ee4-a6ad94802901" Name="HC10T10_V" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.V</DefaultValue>
                <Value>GVL_MTP.HC10T10.V</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="1efb7d4d-0dbe-4fbc-9362-7986916631a6" Name="HC10T10_VUnit" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VUnit</DefaultValue>
                <Value>GVL_MTP.HC10T10.VUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="421015fe-d4e8-4ec3-a75a-8203074eb1a1" Name="HC10T10_VSclMax" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VSclMax</DefaultValue>
                <Value>GVL_MTP.HC10T10.VSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="373a04ad-8403-4e06-a657-d14a06eb9fa1" Name="HC10T10_VSclMin" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VSclMin</DefaultValue>
                <Value>GVL_MTP.HC10T10.VSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="240058ce-31c0-49b4-aa97-bf5fcc89f7e5" Name="HC10T10_WQC" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.WQC</DefaultValue>
                <Value>GVL_MTP.HC10T10.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="59fad4fe-566d-4dd6-9773-f0f81c0b041e" Name="HC10L11_VALAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VALAct</DefaultValue>
                <Value>GVL_MTP.HC10L11.VALAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="5d025a91-220c-4330-9d9d-af0c20921193" Name="HC10L11_VALLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VALLim</DefaultValue>
                <Value>GVL_MTP.HC10L11.VALLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="4b368a2a-d2c7-496b-ba0f-048800af0506" Name="HC10L11_VALEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VALEn</DefaultValue>
                <Value>GVL_MTP.HC10L11.VALEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="f45e96dc-bd0f-4878-9839-d948e2238b90" Name="HC10L11_VWLAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VWLAct</DefaultValue>
                <Value>GVL_MTP.HC10L11.VWLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="89caf89d-6009-4d51-be27-c51205a71726" Name="HC10L11_VWLLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VWLLim</DefaultValue>
                <Value>GVL_MTP.HC10L11.VWLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="eef82bef-1f85-43d9-99ef-2f5e4bf344b3" Name="HC10L11_VWLEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VWLEn</DefaultValue>
                <Value>GVL_MTP.HC10L11.VWLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="ff15d96f-cf09-498c-b405-c02f65e1fc6a" Name="HC10L11_VTLAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VTLAct</DefaultValue>
                <Value>GVL_MTP.HC10L11.VTLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="e41643b0-112f-405e-b941-faed44a711a8" Name="HC10L11_VTLLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VTLLim</DefaultValue>
                <Value>GVL_MTP.HC10L11.VTLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="254fce4a-7d21-44fd-934f-13ea12d3d515" Name="HC10L11_VTLEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VTLEn</DefaultValue>
                <Value>GVL_MTP.HC10L11.VTLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="c762a4b0-71e6-4ce0-b94d-6e00d5da7054" Name="HC10L11_VTHAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VTHAct</DefaultValue>
                <Value>GVL_MTP.HC10L11.VTHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="7dfe611e-38af-43a8-8a60-cce096016e7a" Name="HC10L11_VTHLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VTHLim</DefaultValue>
                <Value>GVL_MTP.HC10L11.VTHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="357363f6-18ad-4b70-b909-755597bdb7ff" Name="HC10L11_VTHEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VTHEn</DefaultValue>
                <Value>GVL_MTP.HC10L11.VTHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="c4b7dbfa-1714-48ff-a17e-69ec21adaa32" Name="HC10L11_VWHAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VWHAct</DefaultValue>
                <Value>GVL_MTP.HC10L11.VWHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="c5d1fd86-6101-4219-a2ea-e23e31b8262a" Name="HC10L11_VWHLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VWHLim</DefaultValue>
                <Value>GVL_MTP.HC10L11.VWHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="a1a11800-d78f-472a-9ceb-a3a9387cd47e" Name="HC10L11_VWHEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VWHEn</DefaultValue>
                <Value>GVL_MTP.HC10L11.VWHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="d51ea3dd-5f1c-4138-86fa-e552bb07d874" Name="HC10L11_VAHAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VAHAct</DefaultValue>
                <Value>GVL_MTP.HC10L11.VAHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="bf16d346-b8cd-44e8-9a53-905c8e2ccd73" Name="HC10L11_VAHLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VAHLim</DefaultValue>
                <Value>GVL_MTP.HC10L11.VAHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="758fd978-3fe8-4544-856b-88ea05066c4a" Name="HC10L11_VAHEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VAHEn</DefaultValue>
                <Value>GVL_MTP.HC10L11.VAHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="dc1911bb-bc36-4124-9e7d-d2c29b326e5b" Name="HC10L11_OSLevel" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10L11.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="6dd90021-55e0-443f-868e-f19c9ba22a13" Name="HC10L11_V" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.V</DefaultValue>
                <Value>GVL_MTP.HC10L11.V</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="997253c6-54d2-4bff-82f5-c3cdf96f47b2" Name="HC10L11_VUnit" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VUnit</DefaultValue>
                <Value>GVL_MTP.HC10L11.VUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="7780d093-5c1d-485e-bad4-1d76e9794237" Name="HC10L11_VSclMax" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VSclMax</DefaultValue>
                <Value>GVL_MTP.HC10L11.VSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="bf690cab-40e4-4211-b77e-e228c87e2dce" Name="HC10L11_VSclMin" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VSclMin</DefaultValue>
                <Value>GVL_MTP.HC10L11.VSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="d3e6f8ba-5364-461a-87f6-fba58700d144" Name="HC10L11_WQC" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.WQC</DefaultValue>
                <Value>GVL_MTP.HC10L11.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="013e040f-0311-4b1b-8bd0-6c22d34d9bb9" Name="HC10F16_VALAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VALAct</DefaultValue>
                <Value>GVL_MTP.HC10F16.VALAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="740b630a-3428-4cd8-b420-44e6df1ce2cd" Name="HC10F16_VALLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VALLim</DefaultValue>
                <Value>GVL_MTP.HC10F16.VALLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="e1df6f4e-6dfa-4455-8e59-33925dbd521e" Name="HC10F16_VALEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VALEn</DefaultValue>
                <Value>GVL_MTP.HC10F16.VALEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="8bd10a6c-ddad-49fa-b8d6-7dc3d67a00a4" Name="HC10F16_VWLAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VWLAct</DefaultValue>
                <Value>GVL_MTP.HC10F16.VWLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="4c628f10-b369-4546-aafd-4e95641d9455" Name="HC10F16_VWLLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VWLLim</DefaultValue>
                <Value>GVL_MTP.HC10F16.VWLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="a46ace95-20bb-40a3-bdc7-c3823e3181ab" Name="HC10F16_VWLEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VWLEn</DefaultValue>
                <Value>GVL_MTP.HC10F16.VWLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="b203331f-8b44-44b7-8a70-9cb3fa1b3c12" Name="HC10F16_VTLAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VTLAct</DefaultValue>
                <Value>GVL_MTP.HC10F16.VTLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="32e6d038-deba-40f3-9018-f4a33c6efbbf" Name="HC10F16_VTLLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VTLLim</DefaultValue>
                <Value>GVL_MTP.HC10F16.VTLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="234a7c3f-928d-47ad-a340-fb9e3a0169a4" Name="HC10F16_VTLEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VTLEn</DefaultValue>
                <Value>GVL_MTP.HC10F16.VTLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="63ba0ed3-7aac-4604-bc47-d819df187684" Name="HC10F16_VTHAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VTHAct</DefaultValue>
                <Value>GVL_MTP.HC10F16.VTHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="a0990537-d76e-4a2f-b5bb-2f8183e23541" Name="HC10F16_VTHLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VTHLim</DefaultValue>
                <Value>GVL_MTP.HC10F16.VTHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="eacd0b49-3396-475b-b8c2-d9aafb839df7" Name="HC10F16_VTHEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VTHEn</DefaultValue>
                <Value>GVL_MTP.HC10F16.VTHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="116d7bdf-f176-4146-b5dc-5c62b0f4488e" Name="HC10F16_VWHAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VWHAct</DefaultValue>
                <Value>GVL_MTP.HC10F16.VWHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="f8b50129-9fc4-4498-9dd8-ff25d45c33ed" Name="HC10F16_VWHLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VWHLim</DefaultValue>
                <Value>GVL_MTP.HC10F16.VWHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="23f51af9-548a-4e8e-9906-02b3f76cad1d" Name="HC10F16_VWHEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VWHEn</DefaultValue>
                <Value>GVL_MTP.HC10F16.VWHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="2bc76aeb-ccd6-45c6-ab74-e2e7e9e226b7" Name="HC10F16_VAHAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VAHAct</DefaultValue>
                <Value>GVL_MTP.HC10F16.VAHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="e288f190-ae00-4fee-bb25-3f12adf987c0" Name="HC10F16_VAHLim" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VAHLim</DefaultValue>
                <Value>GVL_MTP.HC10F16.VAHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="f230807f-ebd0-45c0-bd43-f4668b9e4065" Name="HC10F16_VAHEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VAHEn</DefaultValue>
                <Value>GVL_MTP.HC10F16.VAHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="dc8ce83f-440e-455e-87eb-6f64863f9fbc" Name="HC10F16_OSLevel" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10F16.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="f239f61b-0b10-4924-8658-7be2dbb17ef3" Name="HC10F16_V" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.V</DefaultValue>
                <Value>GVL_MTP.HC10F16.V</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="6d8ff493-2a23-40d1-8475-b1e19f3945c3" Name="HC10F16_VUnit" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VUnit</DefaultValue>
                <Value>GVL_MTP.HC10F16.VUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="69e9f359-ffc2-4557-aecf-0121ad393f41" Name="HC10F16_VSclMax" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VSclMax</DefaultValue>
                <Value>GVL_MTP.HC10F16.VSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="61ce35d3-43a2-406a-add7-382186ca581b" Name="HC10F16_VSclMin" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VSclMin</DefaultValue>
                <Value>GVL_MTP.HC10F16.VSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="88857fa0-74ae-445c-a595-e995c6998b5f" Name="HC10F16_WQC" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.WQC</DefaultValue>
                <Value>GVL_MTP.HC10F16.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="c88ec246-6504-49f2-b4d3-4aaf82889094" Name="Jacket_VState1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Jacket.VState1</DefaultValue>
                <Value>GVL_MTP.Jacket.VState1</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="4a1295fb-a910-42c0-9588-c0f761d0de68" Name="Jacket_VState0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Jacket.VState0</DefaultValue>
                <Value>GVL_MTP.Jacket.VState0</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="0d644f49-d9c4-4c79-88f9-c025570e9b9f" Name="Jacket_V" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Jacket.V</DefaultValue>
                <Value>GVL_MTP.Jacket.V</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="3a46160b-70a0-47c3-89b5-1a50fe93300d" Name="Jacket_WQC" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Jacket.WQC</DefaultValue>
                <Value>GVL_MTP.Jacket.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="d6d675f7-fb8f-491f-ad1d-8e81ce6184a2" Name="GeneralTank_VState1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.VState1</DefaultValue>
                <Value>GVL_MTP.GeneralTank.VState1</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="55497948-80a2-494a-8f8f-754748c8cfcc" Name="GeneralTank_VState0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.VState0</DefaultValue>
                <Value>GVL_MTP.GeneralTank.VState0</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="e8093bb4-4eba-43a0-b939-cd618f3f91fd" Name="GeneralTank_V" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.V</DefaultValue>
                <Value>GVL_MTP.GeneralTank.V</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="ff799b31-da97-451d-af49-9b479074ad75" Name="GeneralTank_WQC" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.WQC</DefaultValue>
                <Value>GVL_MTP.GeneralTank.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="704863cb-9610-4e24-ad4b-606f28305a7b" Name="HC10N15_SrcIntAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.SrcIntAct</DefaultValue>
                <Value>GVL_MTP.HC10N15.SrcIntAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="baa9134e-8621-4f08-8ac6-678a1604e101" Name="HC10N15_SrcManAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.SrcManAct</DefaultValue>
                <Value>GVL_MTP.HC10N15.SrcManAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="20f4b66f-4ad8-471b-b907-2d9aba0abca0" Name="HC10N15_SrcManOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.SrcManOp</DefaultValue>
                <Value>GVL_MTP.HC10N15.SrcManOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="c8fb8a5e-fc0d-417e-a017-ad19e7de47e2" Name="HC10N15_SrcIntOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.SrcIntOp</DefaultValue>
                <Value>GVL_MTP.HC10N15.SrcIntOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="e8d9fcb0-f52c-4841-ae23-e18d36887d6c" Name="HC10N15_SrcIntAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.SrcIntAut</DefaultValue>
                <Value>GVL_MTP.HC10N15.SrcIntAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="2e4f7600-8440-4c8f-b696-1c93ee7c06b9" Name="HC10N15_SrcManAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.SrcManAut</DefaultValue>
                <Value>GVL_MTP.HC10N15.SrcManAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="9b0028f7-f258-46e7-8edd-71bf6b0af110" Name="HC10N15_SrcChannel" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.SrcChannel</DefaultValue>
                <Value>GVL_MTP.HC10N15.SrcChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="f62b2fd3-8bd7-4949-947f-254027aeea95" Name="HC10N15_VInt" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.VInt</DefaultValue>
                <Value>GVL_MTP.HC10N15.VInt</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="a0e97efb-fded-4bed-8938-71889ffb53bb" Name="HC10N15_WQC" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.WQC</DefaultValue>
                <Value>GVL_MTP.HC10N15.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="565a906e-55b4-4d45-84f6-9ec24f7ed049" Name="HC10N15_VFbk" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.VFbk</DefaultValue>
                <Value>GVL_MTP.HC10N15.VFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="f559f987-474e-476e-8a38-1f572f2f2bd2" Name="HC10N15_VRbk" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.VRbk</DefaultValue>
                <Value>GVL_MTP.HC10N15.VRbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="6c87551f-16c9-484a-a807-7f58aba28fb5" Name="HC10N15_VMax" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.VMax</DefaultValue>
                <Value>GVL_MTP.HC10N15.VMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="cf7d7499-371d-4699-9e87-2b919ebc7061" Name="HC10N15_VMin" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.VMin</DefaultValue>
                <Value>GVL_MTP.HC10N15.VMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="64d69e32-c6b1-47ac-90bd-dc71c61bd4e8" Name="HC10N15_VMan" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.VMan</DefaultValue>
                <Value>GVL_MTP.HC10N15.VMan</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="09d4c1da-379d-42db-a90e-a53ae29dfba7" Name="HC10N15_VUnit" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.VUnit</DefaultValue>
                <Value>GVL_MTP.HC10N15.VUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="7d0c6e81-496b-4b6f-a1c3-4cc6d5c52dd2" Name="HC10N15_VSclMax" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.VSclMax</DefaultValue>
                <Value>GVL_MTP.HC10N15.VSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="8723c774-ae11-46ed-8546-74ac2ee76fad" Name="HC10N15_VSclMin" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.VSclMin</DefaultValue>
                <Value>GVL_MTP.HC10N15.VSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="016f433e-518d-4560-bc35-2251e106f378" Name="HC10N15_VOut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.VOut</DefaultValue>
                <Value>GVL_MTP.HC10N15.VOut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="3cb6bf9d-d4bc-46b5-9c93-d428955249a9" Name="HC10N15_OSLevel" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N15.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10N15.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="f4ab20b7-126c-4f68-9554-ce79367f006c" Name="HC10N13_ResetAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.ResetAut</DefaultValue>
                <Value>GVL_MTP.HC10N13.ResetAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="02bc94c2-e39f-4800-b8ed-27fecf64101b" Name="HC10N13_ResetOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.ResetOp</DefaultValue>
                <Value>GVL_MTP.HC10N13.ResetOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="aea63e32-3e74-4270-abcf-3d3d4fc149e8" Name="HC10N13_Protect" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.Protect</DefaultValue>
                <Value>GVL_MTP.HC10N13.Protect</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="dd9f7ca2-8f6f-4549-9d4e-6f0b05e8b69f" Name="HC10N13_ProtEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.ProtEn</DefaultValue>
                <Value>GVL_MTP.HC10N13.ProtEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="5876e744-26ae-4804-85eb-2d682a2c2842" Name="HC10N13_Interlock" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.Interlock</DefaultValue>
                <Value>GVL_MTP.HC10N13.Interlock</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="af219562-8653-4621-a11b-2a9aa55e7795" Name="HC10N13_IntlEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.IntlEn</DefaultValue>
                <Value>GVL_MTP.HC10N13.IntlEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="6ea429e1-9240-4b4f-8f7f-32752b84cb74" Name="HC10N13_Permit" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.Permit</DefaultValue>
                <Value>GVL_MTP.HC10N13.Permit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="cbe49f2a-bc63-462a-9726-3d231ad90b77" Name="HC10N13_PermEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.PermEn</DefaultValue>
                <Value>GVL_MTP.HC10N13.PermEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="4b9fc5f0-aa0f-4ae1-a181-fc963462de2c" Name="HC10N13_Trip" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.Trip</DefaultValue>
                <Value>GVL_MTP.HC10N13.Trip</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="2bed4661-4992-450a-87f3-14407c21a7ab" Name="HC10N13_RevFbk" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.RevFbk</DefaultValue>
                <Value>GVL_MTP.HC10N13.RevFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="2575e01b-2192-48be-b42c-7115efc7ba8a" Name="HC10N13_FwdFbk" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.FwdFbk</DefaultValue>
                <Value>GVL_MTP.HC10N13.FwdFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="933ee64e-bda8-4c72-8990-9d23be0bb985" Name="HC10N13_FwdFbkCalc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.FwdFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10N13.FwdFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="ed420dd5-3013-4b4a-9aab-284fc4cc41f0" Name="HC10N13_RevFbkCalc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.RevFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10N13.RevFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="b711cfa1-4945-4564-b5df-c13221997134" Name="HC10N13_RevCtrl" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.RevCtrl</DefaultValue>
                <Value>GVL_MTP.HC10N13.RevCtrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="cf2b1349-19ce-48ba-a5b8-3faf5a2c5287" Name="HC10N13_FwdCtrl" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.FwdCtrl</DefaultValue>
                <Value>GVL_MTP.HC10N13.FwdCtrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="df9cd32b-a172-4289-a43e-3eb02b9316c5" Name="HC10N13_RevAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.RevAut</DefaultValue>
                <Value>GVL_MTP.HC10N13.RevAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="407ca8a8-6f15-4b58-a10c-673b0b650383" Name="HC10N13_FwdAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.FwdAut</DefaultValue>
                <Value>GVL_MTP.HC10N13.FwdAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="dde5872a-e641-4860-8d41-552303fca539" Name="HC10N13_StopAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StopAut</DefaultValue>
                <Value>GVL_MTP.HC10N13.StopAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="c3012f1e-94b8-4953-bd73-2375553e3b97" Name="HC10N13_RevOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.RevOp</DefaultValue>
                <Value>GVL_MTP.HC10N13.RevOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="b53f2f5b-6634-4d5f-bc6d-7b13837a44bf" Name="HC10N13_FwdOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.FwdOp</DefaultValue>
                <Value>GVL_MTP.HC10N13.FwdOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="69837899-cdfb-42bb-bf60-9f98c875eb6d" Name="HC10N13_StopOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StopOp</DefaultValue>
                <Value>GVL_MTP.HC10N13.StopOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="5420f5d0-0a3e-4eff-a7d8-78b65a0f6c6a" Name="HC10N13_SafePosAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.SafePosAct</DefaultValue>
                <Value>GVL_MTP.HC10N13.SafePosAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="a3d81bc2-603a-4d69-a319-0e87cc917b7a" Name="HC10N13_SafePos" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.SafePos</DefaultValue>
                <Value>GVL_MTP.HC10N13.SafePos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="48fba952-be4e-4864-9da2-2d4cbf151e1f" Name="HC10N13_RevEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.RevEn</DefaultValue>
                <Value>GVL_MTP.HC10N13.RevEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="89f67381-93c1-4680-948b-2ce72ae723cd" Name="HC10N13_FwdEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.FwdEn</DefaultValue>
                <Value>GVL_MTP.HC10N13.FwdEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="024d001d-ecd5-4290-a068-af497758c2f2" Name="HC10N13_StateOffAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateOffAct</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateOffAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="7c13ff6c-bf85-461f-a839-714b0fb71cf7" Name="HC10N13_StateAutAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateAutAct</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateAutAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="d864e757-ad25-4074-be4e-f2f6f5cf2811" Name="HC10N13_StateOpAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateOpAct</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateOpAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="7adbaab6-074d-43c0-a07d-779a47e5b2c3" Name="HC10N13_StateAutOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateAutOp</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateAutOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="0aec1ddf-9ad8-41f7-baa8-8335dd2e211e" Name="HC10N13_StateOpOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateOpOp</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateOpOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="d9781a34-292b-490e-ac82-2472a15781b2" Name="HC10N13_StateOffOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateOffOp</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateOffOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="94697b10-7555-4c9f-a857-3d6e95fbb283" Name="HC10N13_StateAutAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateAutAut</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateAutAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="8e2c96fe-9a3b-4c1b-95f9-35d208e450e7" Name="HC10N13_StateOpAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateOpAut</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateOpAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="aa289bb2-43f3-4d94-aeba-5a8ace6df2d6" Name="HC10N13_StateOffAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateOffAut</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateOffAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="451cbc5c-2293-4567-a28f-1b57f9b2125a" Name="HC10N13_StateChannel" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateChannel</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="09656106-1a3a-40fb-80dd-710428d7d913" Name="HC10N13_WQC" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.WQC</DefaultValue>
                <Value>GVL_MTP.HC10N13.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="530465c6-f723-41cf-b60f-79976ecd576e" Name="HC10N13_OSLevel" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10N13.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="c441df5b-ce94-4d11-848b-b77072c42161" Name="HC10N12_1_ResetAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.ResetAut</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.ResetAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="7434c443-56fe-4240-975c-1213eb00ac6e" Name="HC10N12_1_ResetOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.ResetOp</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.ResetOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="188f1524-70d9-4994-b617-7c3661de914d" Name="HC10N12_1_Protect" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.Protect</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.Protect</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="6570b086-a54a-43d5-b659-101f7947138d" Name="HC10N12_1_ProtEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.ProtEn</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.ProtEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="d3c1fbdd-bf38-4867-b5db-6efad0230e05" Name="HC10N12_1_Interlock" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.Interlock</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.Interlock</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="17e438d6-e12a-4c9e-83e1-05575f6d8cf7" Name="HC10N12_1_IntlEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.IntlEn</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.IntlEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="dc15360f-4d31-404a-a2b2-61c039b08fd4" Name="HC10N12_1_Permit" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.Permit</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.Permit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="5bc3cc27-2eb0-4b02-afea-b37d8aec2674" Name="HC10N12_1_PermEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.PermEn</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.PermEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="870ef4f9-dd84-4c9d-abb0-1c23e515c38b" Name="HC10N12_1_Trip" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.Trip</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.Trip</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="7a11eb0b-9f3a-463b-ba91-e1ca8c0df772" Name="HC10N12_1_RevFbk" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.RevFbk</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.RevFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="ab43f51a-5413-417f-b499-223210867d14" Name="HC10N12_1_FwdFbk" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.FwdFbk</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.FwdFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="99bec7fd-5a03-440b-bb2a-01528616e43f" Name="HC10N12_1_FwdFbkCalc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.FwdFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.FwdFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="62bda292-b077-4d0d-9ef6-ffce0e2ed22e" Name="HC10N12_1_RevFbkCalc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.RevFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.RevFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="42feb180-167d-4aa9-9900-6d984d21622c" Name="HC10N12_1_RevCtrl" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.RevCtrl</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.RevCtrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="5b1e6cd9-0ee5-4617-84e0-fee9d9af5fe2" Name="HC10N12_1_FwdCtrl" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.FwdCtrl</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.FwdCtrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="06179bd6-f6aa-4675-9f79-2f4b803d655b" Name="HC10N12_1_RevAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.RevAut</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.RevAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="39de60b2-2c59-473d-bccd-986bd19a58b8" Name="HC10N12_1_FwdAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.FwdAut</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.FwdAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="7d0cdfae-434f-4f14-9360-5b685a0503cc" Name="HC10N12_1_StopAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.StopAut</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.StopAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="73810fc8-18fb-46ac-b358-eb04fabc4278" Name="HC10N12_1_RevOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.RevOp</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.RevOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="13e1c7ad-361f-42bd-9a14-b675a4400605" Name="HC10N12_1_FwdOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.FwdOp</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.FwdOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="54b99d24-ff8d-4aeb-b9d8-6b249269c965" Name="HC10N12_1_StopOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.StopOp</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.StopOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="0135037e-931d-43d9-bed1-8de3ebd4ecc6" Name="HC10N12_1_SafePosAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.SafePosAct</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.SafePosAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="2f821bba-9a79-4cf0-84f5-63f18ed30e80" Name="HC10N12_1_SafePos" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.SafePos</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.SafePos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="eabc9424-4759-4c5a-aea9-d5913be9a1fd" Name="HC10N12_1_RevEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.RevEn</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.RevEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="1004aa25-91fa-4999-abe7-012ceb419381" Name="HC10N12_1_FwdEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.FwdEn</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.FwdEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="d0df9fbf-3740-4815-9ae3-ae3ac4ae1f6a" Name="HC10N12_1_StateOffAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.StateOffAct</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.StateOffAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="d74361b3-0f2a-4dd1-9114-044a156948f6" Name="HC10N12_1_StateAutAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.StateAutAct</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.StateAutAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="e8092e09-a0f7-4542-ab27-99e57151824d" Name="HC10N12_1_StateOpAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.StateOpAct</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.StateOpAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="6972cd2b-7a20-422f-bf1f-72e378c02e32" Name="HC10N12_1_StateAutOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.StateAutOp</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.StateAutOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="d580d038-eb7f-4cd4-bf9d-097da6ca180f" Name="HC10N12_1_StateOpOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.StateOpOp</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.StateOpOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="bbd59f85-93bf-47d5-b5d6-1d4d1e6d57dc" Name="HC10N12_1_StateOffOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.StateOffOp</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.StateOffOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="6f4bbf5d-7770-4465-ab46-4d6ccb9ea43f" Name="HC10N12_1_StateAutAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.StateAutAut</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.StateAutAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="1f9a7553-2ce7-49f0-8327-58050f94ee96" Name="HC10N12_1_StateOpAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.StateOpAut</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.StateOpAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="92215d57-1d19-4df6-81df-ace5ed4ce2b5" Name="HC10N12_1_StateOffAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.StateOffAut</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.StateOffAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="6ce27171-d5ba-49a5-9e2f-ce61528c9b82" Name="HC10N12_1_StateChannel" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.StateChannel</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.StateChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="62e488b7-048e-4dff-a0ba-873bef7c6c5d" Name="HC10N12_1_WQC" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.WQC</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="22b698e4-6da9-43eb-ba4e-e1faa7ea1a09" Name="HC10N12_1_OSLevel" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12_1.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10N12_1.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="73ed0887-2077-4393-95de-f286c8bf9a06" Name="HC10N12_ResetAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.ResetAut</DefaultValue>
                <Value>GVL_MTP.HC10N12.ResetAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="d6cc01bd-f866-44ef-965d-c0613b2c9bc2" Name="HC10N12_ResetOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.ResetOp</DefaultValue>
                <Value>GVL_MTP.HC10N12.ResetOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="3a7f89ca-0c02-435d-ae53-6725c7d17279" Name="HC10N12_Protect" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.Protect</DefaultValue>
                <Value>GVL_MTP.HC10N12.Protect</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="0815cd5f-a7ad-4e6f-9d79-0bfb2b03fdfe" Name="HC10N12_ProtEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.ProtEn</DefaultValue>
                <Value>GVL_MTP.HC10N12.ProtEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="e3976243-7966-4e05-9d1c-a9fc553f72da" Name="HC10N12_Interlock" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.Interlock</DefaultValue>
                <Value>GVL_MTP.HC10N12.Interlock</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="187b8145-5f9c-4412-b16f-a64e74b5a433" Name="HC10N12_IntlEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.IntlEn</DefaultValue>
                <Value>GVL_MTP.HC10N12.IntlEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="25740243-c210-45e0-99e3-ed8262cbe6d4" Name="HC10N12_Permit" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.Permit</DefaultValue>
                <Value>GVL_MTP.HC10N12.Permit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="02505bc5-60ef-4e5a-be0f-7fddf4ebfea2" Name="HC10N12_PermEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.PermEn</DefaultValue>
                <Value>GVL_MTP.HC10N12.PermEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="52a68abe-f24a-4246-9810-aba55d45fd60" Name="HC10N12_Trip" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.Trip</DefaultValue>
                <Value>GVL_MTP.HC10N12.Trip</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="ad795c5e-c978-4448-9b50-ba0f49d35d29" Name="HC10N12_RevFbk" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.RevFbk</DefaultValue>
                <Value>GVL_MTP.HC10N12.RevFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="60e19638-e579-4400-a86a-68a4ce7c2b14" Name="HC10N12_FwdFbk" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.FwdFbk</DefaultValue>
                <Value>GVL_MTP.HC10N12.FwdFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="1ea9c022-95b5-47e2-be75-f0cb211de9a6" Name="HC10N12_FwdFbkCalc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.FwdFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10N12.FwdFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="97d14b01-c150-49ad-b5fd-6135e7b0dee1" Name="HC10N12_RevFbkCalc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.RevFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10N12.RevFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="0b2154bd-cd45-4e57-ad18-b0b7b6f949b0" Name="HC10N12_RevCtrl" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.RevCtrl</DefaultValue>
                <Value>GVL_MTP.HC10N12.RevCtrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="2d2ca720-32c1-41c7-a1a8-9db5b0fb141e" Name="HC10N12_FwdCtrl" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.FwdCtrl</DefaultValue>
                <Value>GVL_MTP.HC10N12.FwdCtrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="7dc2734d-964f-4b0c-96bb-1c229039703b" Name="HC10N12_RevAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.RevAut</DefaultValue>
                <Value>GVL_MTP.HC10N12.RevAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="9bff7169-ecaa-43be-a2ce-3e8f35bea81d" Name="HC10N12_FwdAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.FwdAut</DefaultValue>
                <Value>GVL_MTP.HC10N12.FwdAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="faa24f36-86d3-4a9c-94c7-bc0ca2d4913c" Name="HC10N12_StopAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StopAut</DefaultValue>
                <Value>GVL_MTP.HC10N12.StopAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="e76e3647-4c45-4e4b-a62b-ec7977b4b904" Name="HC10N12_RevOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.RevOp</DefaultValue>
                <Value>GVL_MTP.HC10N12.RevOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="2fe06560-d88b-45f3-8f38-bc2b9e23d4d0" Name="HC10N12_FwdOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.FwdOp</DefaultValue>
                <Value>GVL_MTP.HC10N12.FwdOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="3b999ca8-b67f-4051-a602-5b6ba1d159a4" Name="HC10N12_StopOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StopOp</DefaultValue>
                <Value>GVL_MTP.HC10N12.StopOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="8e6e725a-1a92-4fee-aed6-b8b6a9b2358f" Name="HC10N12_SafePosAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.SafePosAct</DefaultValue>
                <Value>GVL_MTP.HC10N12.SafePosAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="11a26762-a3cb-4815-8327-7ce96b2b3c33" Name="HC10N12_SafePos" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.SafePos</DefaultValue>
                <Value>GVL_MTP.HC10N12.SafePos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="f06c02e6-504c-4ae9-bb70-04edb835580e" Name="HC10N12_RevEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.RevEn</DefaultValue>
                <Value>GVL_MTP.HC10N12.RevEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="0db298e9-8bf9-4438-9d53-43817c30f01c" Name="HC10N12_FwdEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.FwdEn</DefaultValue>
                <Value>GVL_MTP.HC10N12.FwdEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="941e979a-7cef-452b-80f6-202d26930d05" Name="HC10N12_StateOffAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateOffAct</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateOffAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="9acb9383-de6e-406c-9f8d-363476709168" Name="HC10N12_StateAutAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateAutAct</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateAutAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="56157538-54aa-4c10-be74-817c9f07f7c8" Name="HC10N12_StateOpAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateOpAct</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateOpAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="e0f2e3d9-b38d-40a7-a6a5-9770f861ab23" Name="HC10N12_StateAutOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateAutOp</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateAutOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="7af67ea4-91f7-4085-a67c-479767324fba" Name="HC10N12_StateOpOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateOpOp</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateOpOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="bee117dc-b7d1-4f7b-9da5-218adc289c69" Name="HC10N12_StateOffOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateOffOp</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateOffOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="102321a5-d20d-40e5-9b42-86dec62b1981" Name="HC10N12_StateAutAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateAutAut</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateAutAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="cfd7e7c1-8595-4b59-bd2b-a1e256a1c477" Name="HC10N12_StateOpAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateOpAut</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateOpAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="f4ed76fe-ea90-4787-b5ee-3390e5be14d6" Name="HC10N12_StateOffAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateOffAut</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateOffAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="273ba1e7-8a26-4f0b-9b15-db12a830c26f" Name="HC10N12_StateChannel" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateChannel</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="ae12da30-99b3-4fee-9787-34d3f23caea5" Name="HC10N12_WQC" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.WQC</DefaultValue>
                <Value>GVL_MTP.HC10N12.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="ea1e67b4-a440-4b38-893f-268d85bb33da" Name="HC10N12_OSLevel" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10N12.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="422cb378-9f2c-40ae-9d8b-30612f23b02d" Name="HC10Y17_MonPosErr" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.MonPosErr</DefaultValue>
                <Value>GVL_MTP.HC10Y17.MonPosErr</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="f0a15564-d349-44bb-b75a-597717d40ea1" Name="HC10Y17_MonPosTi" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.MonPosTi</DefaultValue>
                <Value>GVL_MTP.HC10Y17.MonPosTi</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="fb2a3391-2946-43e7-a8b1-c2253a004e9c" Name="HC10Y17_PosTolerance" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosTolerance</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosTolerance</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="19dc50a6-efb3-4ce6-a137-db18de25040d" Name="HC10Y17_PosReachedFbk" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosReachedFbk</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosReachedFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="f967e435-2174-4c19-83ca-4d63d34e90e7" Name="HC10Y17_MonDynTi" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.MonDynTi</DefaultValue>
                <Value>GVL_MTP.HC10Y17.MonDynTi</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="44c5b42f-74b9-40ad-ba45-50927cd019cf" Name="HC10Y17_MonStatTi" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.MonStatTi</DefaultValue>
                <Value>GVL_MTP.HC10Y17.MonStatTi</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="ed477393-a4a1-415f-9dda-937f2b9498cb" Name="HC10Y17_MonDynErr" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.MonDynErr</DefaultValue>
                <Value>GVL_MTP.HC10Y17.MonDynErr</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="64fa78d3-f906-4a28-8afd-65987f2386f3" Name="HC10Y17_MonStatErr" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.MonStatErr</DefaultValue>
                <Value>GVL_MTP.HC10Y17.MonStatErr</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="9f998221-2f95-4620-ad77-f060f6a391ed" Name="HC10Y17_MonSafePos" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.MonSafePos</DefaultValue>
                <Value>GVL_MTP.HC10Y17.MonSafePos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="70233492-e39e-4c7c-838d-cdc0d47ec8c3" Name="HC10Y17_MonEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.MonEn</DefaultValue>
                <Value>GVL_MTP.HC10Y17.MonEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="1c48c545-a00d-46cc-8572-cf9bac8cd444" Name="HC10Y17_ResetAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.ResetAut</DefaultValue>
                <Value>GVL_MTP.HC10Y17.ResetAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="5b2cf53d-e420-4014-84b5-ffe4fe93a5d9" Name="HC10Y17_ResetOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.ResetOp</DefaultValue>
                <Value>GVL_MTP.HC10Y17.ResetOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="14028dcb-0a23-408d-915f-cf97b2d2931e" Name="HC10Y17_Protect" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.Protect</DefaultValue>
                <Value>GVL_MTP.HC10Y17.Protect</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="5f9ac08f-46bf-4268-9383-87a0c57ab12b" Name="HC10Y17_ProtEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.ProtEn</DefaultValue>
                <Value>GVL_MTP.HC10Y17.ProtEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="7182b0e7-73a7-4ab1-9cb7-a54d175eb536" Name="HC10Y17_Interlock" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.Interlock</DefaultValue>
                <Value>GVL_MTP.HC10Y17.Interlock</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="4fec7091-9b87-492c-b462-dbc4aab4d2cb" Name="HC10Y17_IntlEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.IntlEn</DefaultValue>
                <Value>GVL_MTP.HC10Y17.IntlEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="ef172edb-6e7d-4c4b-be41-81fa28186fd0" Name="HC10Y17_Permit" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.Permit</DefaultValue>
                <Value>GVL_MTP.HC10Y17.Permit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="a99333ce-8fdf-4a5d-b866-fcf0fae58c91" Name="HC10Y17_PermEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PermEn</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PermEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="8c496228-c5e1-4fdc-8a5d-c7631d4b0b09" Name="HC10Y17_SafePosAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SafePosAct</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SafePosAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="76bb3803-f0d8-4bc5-9045-7990da766eb7" Name="HC10Y17_SafePos" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SafePos</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SafePos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="41bb669e-57ad-4fcc-b2f2-7c4dfc53c1b2" Name="HC10Y17_SafePosEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SafePosEn</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SafePosEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="435e32ac-a01e-4e78-994a-0b5657226597" Name="HC10Y17_PosFbk" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosFbk</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="a7767280-a95d-4de5-aa3f-5bb5ec1c7579" Name="HC10Y17_PosFbkCalc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="1cc09790-a6f9-4360-9c6e-d7041f62d01b" Name="HC10Y17_PosRbk" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosRbk</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosRbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="fc1ffe8c-c50c-4773-92dd-6a0a55590130" Name="HC10Y17_PosMax" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosMax</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="d435b541-f4fd-43aa-8ca5-90acd65543eb" Name="HC10Y17_PosMin" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosMin</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="6ca8edb9-00d8-4fe5-94d6-311991b78e5a" Name="HC10Y17_PosUnit" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosUnit</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="a600f8b8-f8b3-41b7-b620-73fda00275b2" Name="HC10Y17_PosSclMax" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosSclMax</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="17093b7c-42d4-4da7-bf4f-6e4d615fde49" Name="HC10Y17_PosSclMin" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosSclMin</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="1bdc05a8-ca2e-47e4-9a90-c3bb44fb060d" Name="HC10Y17_PosInt" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosInt</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosInt</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="225726c1-ae03-4088-ab5f-814e106f6b6c" Name="HC10Y17_PosMan" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosMan</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosMan</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="ae776b94-5caa-44d5-89e4-0246d692ab6a" Name="HC10Y17_Pos" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.Pos</DefaultValue>
                <Value>GVL_MTP.HC10Y17.Pos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="5042a64c-68d3-41e6-bae8-099da4029c6b" Name="HC10Y17_CloseFbk" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.CloseFbk</DefaultValue>
                <Value>GVL_MTP.HC10Y17.CloseFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="9748cc02-8926-42a8-98fe-a182efc412be" Name="HC10Y17_OpenFbk" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.OpenFbk</DefaultValue>
                <Value>GVL_MTP.HC10Y17.OpenFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="6a3d5172-c54d-4aaa-8d1f-02c74172f312" Name="HC10Y17_CloseFbkCalc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.CloseFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10Y17.CloseFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="09ae0b45-f930-4ad4-8d03-ecf5a97ef676" Name="HC10Y17_OpenFbkCalc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.OpenFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10Y17.OpenFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="91e5d253-5257-4fd1-8e67-4fc2b0769e0b" Name="HC10Y17_CloseAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.CloseAct</DefaultValue>
                <Value>GVL_MTP.HC10Y17.CloseAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="a44d357d-9d48-46b8-8ec1-adddb55364e5" Name="HC10Y17_OpenAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.OpenAct</DefaultValue>
                <Value>GVL_MTP.HC10Y17.OpenAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="79e60e00-e517-4cc3-a6d8-44686cc849fa" Name="HC10Y17_CloseAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.CloseAut</DefaultValue>
                <Value>GVL_MTP.HC10Y17.CloseAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="a98aae06-e740-4592-9ba6-0692977303ed" Name="HC10Y17_OpenAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.OpenAut</DefaultValue>
                <Value>GVL_MTP.HC10Y17.OpenAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="2789d3d4-507a-47b4-a9ef-9d17b00c0ffa" Name="HC10Y17_CloseOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.CloseOp</DefaultValue>
                <Value>GVL_MTP.HC10Y17.CloseOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="b6baf04b-1d2f-4f6c-a001-02262bbf0625" Name="HC10Y17_OpenOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.OpenOp</DefaultValue>
                <Value>GVL_MTP.HC10Y17.OpenOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="d8e9bf2e-53b3-4886-8f50-7dcf22f19ddc" Name="HC10Y17_SrcIntAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SrcIntAct</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SrcIntAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="9875a3d1-b20a-427f-9f90-0996b0cdaa0f" Name="HC10Y17_SrcManAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SrcManAct</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SrcManAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="043b8ced-ba35-48ba-9227-7212c51676ef" Name="HC10Y17_SrcManOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SrcManOp</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SrcManOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="fc747588-c71c-4df3-b27c-5b4a0b25609f" Name="HC10Y17_SrcIntOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SrcIntOp</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SrcIntOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="9d2f2fd3-9239-44d5-a7ec-a6e529ca6c66" Name="HC10Y17_SrcIntAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SrcIntAut</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SrcIntAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="e6d4a6f3-cd2a-4525-972b-9b7749dd515a" Name="HC10Y17_SrcManAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SrcManAut</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SrcManAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="dcb1e6e4-6623-49bb-8a4f-f8da334ba1de" Name="HC10Y17_SrcChannel" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SrcChannel</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SrcChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="785e17af-6ad9-41b0-a844-43441f8fe7b5" Name="HC10Y17_StateOffAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateOffAct</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateOffAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="786343cd-a2a4-4b8e-b674-c46b8a3eaeb4" Name="HC10Y17_StateAutAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateAutAct</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateAutAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="8dab250e-5d60-42b1-ad6f-b78414e6b6b5" Name="HC10Y17_StateOpAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateOpAct</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateOpAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="18b13004-21fb-4b11-ae22-afde0123a5ff" Name="HC10Y17_StateAutOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateAutOp</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateAutOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="b0d769bc-50d3-472c-aada-6b5e57343000" Name="HC10Y17_StateOpOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateOpOp</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateOpOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="62a5bd73-3940-4e35-bb5f-48a2a1ad842e" Name="HC10Y17_StateOffOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateOffOp</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateOffOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="528ebf37-27b8-4b1e-bec1-11442e9757cc" Name="HC10Y17_StateAutAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateAutAut</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateAutAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="196a31b0-a01b-4ef3-8ee6-a6358d860235" Name="HC10Y17_StateOpAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateOpAut</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateOpAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="7f03aed5-e0b4-40c6-a4ff-171b8946585c" Name="HC10Y17_StateOffAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateOffAut</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateOffAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="b1c0ecf7-a93e-4edc-ad32-a86efea0680b" Name="HC10Y17_StateChannel" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateChannel</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="26fa05c7-5928-4467-b868-412d355c5042" Name="HC10Y17_WQC" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.WQC</DefaultValue>
                <Value>GVL_MTP.HC10Y17.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="4899bf8e-fe0b-4364-81ce-1427f791fe6f" Name="HC10Y17_OSLevel" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10Y17.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="d0611968-7b79-409f-b677-a1bb4e4aff74" Name="HC10Y22_ResetAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.ResetAut</DefaultValue>
                <Value>GVL_MTP.HC10Y22.ResetAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="0bdbe22c-c620-4e43-821b-79f592eaf5ac" Name="HC10Y22_ResetOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.ResetOp</DefaultValue>
                <Value>GVL_MTP.HC10Y22.ResetOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="4fbe67e5-088a-43bd-8c8d-bdf65020dbdc" Name="HC10Y22_Protect" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.Protect</DefaultValue>
                <Value>GVL_MTP.HC10Y22.Protect</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="cc2afbad-154c-4d72-a76e-3739ab764d74" Name="HC10Y22_ProtEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.ProtEn</DefaultValue>
                <Value>GVL_MTP.HC10Y22.ProtEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="8f4ac819-ad6b-4d38-a152-2231360c6c3a" Name="HC10Y22_Interlock" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.Interlock</DefaultValue>
                <Value>GVL_MTP.HC10Y22.Interlock</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="83f4b780-bd72-431c-b177-067fc31eac7c" Name="HC10Y22_IntlEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.IntlEn</DefaultValue>
                <Value>GVL_MTP.HC10Y22.IntlEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="5855e1bf-5299-4a7b-b2f9-ef53bfcc49a1" Name="HC10Y22_Permit" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.Permit</DefaultValue>
                <Value>GVL_MTP.HC10Y22.Permit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="f3c68955-1f38-45d9-9e6d-f5e7e673d132" Name="HC10Y22_PermEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.PermEn</DefaultValue>
                <Value>GVL_MTP.HC10Y22.PermEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="a80e3b50-0f3f-4f4b-835e-cb7f8255ab78" Name="HC10Y22_CloseFbk" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.CloseFbk</DefaultValue>
                <Value>GVL_MTP.HC10Y22.CloseFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="43f373a1-4f10-48ec-a73f-175a2a0da68a" Name="HC10Y22_OpenFbk" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.OpenFbk</DefaultValue>
                <Value>GVL_MTP.HC10Y22.OpenFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="c605d893-dcbe-408b-87e0-e21d0bcfedf8" Name="HC10Y22_CloseFbkCalc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.CloseFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10Y22.CloseFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="8bd21515-fb4f-4e54-b6bb-b5b6a1fdbc6c" Name="HC10Y22_OpenFbkCalc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.OpenFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10Y22.OpenFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="a7d32256-8a91-45e4-bf13-053c473420ee" Name="HC10Y22_Ctrl" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.Ctrl</DefaultValue>
                <Value>GVL_MTP.HC10Y22.Ctrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="e613772d-e8a2-4b66-846b-846ad5ee5fc0" Name="HC10Y22_CloseAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.CloseAut</DefaultValue>
                <Value>GVL_MTP.HC10Y22.CloseAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="d47efec2-5073-4bb2-a840-70e3383f1040" Name="HC10Y22_OpenAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.OpenAut</DefaultValue>
                <Value>GVL_MTP.HC10Y22.OpenAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="9322101b-8378-4868-8879-bafbbea8e16e" Name="HC10Y22_CloseOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.CloseOp</DefaultValue>
                <Value>GVL_MTP.HC10Y22.CloseOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="3b0dd906-2861-4908-b2d6-d2ca6511d418" Name="HC10Y22_OpenOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.OpenOp</DefaultValue>
                <Value>GVL_MTP.HC10Y22.OpenOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="0aa5f9b6-3363-40f0-9c2d-411117ea9f8d" Name="HC10Y22_SafePosAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.SafePosAct</DefaultValue>
                <Value>GVL_MTP.HC10Y22.SafePosAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="55977723-3c46-44bd-94d9-9dc8ac1c7cf9" Name="HC10Y22_SafePos" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.SafePos</DefaultValue>
                <Value>GVL_MTP.HC10Y22.SafePos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="fc284820-f90c-4cc2-8670-18ab88f76326" Name="HC10Y22_SafePosEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.SafePosEn</DefaultValue>
                <Value>GVL_MTP.HC10Y22.SafePosEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="de462905-d162-47bb-ba23-36748f36c17c" Name="HC10Y22_StateOffAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.StateOffAct</DefaultValue>
                <Value>GVL_MTP.HC10Y22.StateOffAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="55216eec-0d88-4739-9f8f-46450069786e" Name="HC10Y22_StateAutAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.StateAutAct</DefaultValue>
                <Value>GVL_MTP.HC10Y22.StateAutAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="3f910610-daf6-40d1-b52d-1b902a5098f4" Name="HC10Y22_StateOpAct" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.StateOpAct</DefaultValue>
                <Value>GVL_MTP.HC10Y22.StateOpAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="719abd6e-78c9-4b95-8ea3-60efb053de4e" Name="HC10Y22_StateAutOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.StateAutOp</DefaultValue>
                <Value>GVL_MTP.HC10Y22.StateAutOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="239cf61e-f62c-4830-8cc7-180ff52b751b" Name="HC10Y22_StateOpOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.StateOpOp</DefaultValue>
                <Value>GVL_MTP.HC10Y22.StateOpOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="6a360c3e-6f84-4028-a802-2c63fc0a406d" Name="HC10Y22_StateOffOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.StateOffOp</DefaultValue>
                <Value>GVL_MTP.HC10Y22.StateOffOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="0f118502-599e-48df-b5e4-1b054ee7bf7d" Name="HC10Y22_StateAutAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.StateAutAut</DefaultValue>
                <Value>GVL_MTP.HC10Y22.StateAutAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="641d1fcc-bd1e-40fc-813a-a57e899a74c0" Name="HC10Y22_StateOpAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.StateOpAut</DefaultValue>
                <Value>GVL_MTP.HC10Y22.StateOpAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="a268d232-86d3-415f-b8df-7e83875c7370" Name="HC10Y22_StateOffAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.StateOffAut</DefaultValue>
                <Value>GVL_MTP.HC10Y22.StateOffAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="a71ab95a-c109-48f8-b50e-c5195ddd135b" Name="HC10Y22_StateChannel" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.StateChannel</DefaultValue>
                <Value>GVL_MTP.HC10Y22.StateChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="4e117ee3-61a0-41ee-8efa-55d20f09bd1a" Name="HC10Y22_WQC" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.WQC</DefaultValue>
                <Value>GVL_MTP.HC10Y22.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="510002d3-227c-4299-8119-c90baf48d7e2" Name="HC10Y22_OSLevel" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10Y22.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="f0fc8e28-e0f8-4845-8733-3616ee45eb83" Name="HC10Y21_ResetAut" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.ResetAut</DefaultValue>
                <Value>GVL_MTP.HC10Y21.ResetAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="031de8ea-e731-4321-8827-0900d1683cd2" Name="HC10Y21_ResetOp" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.ResetOp</DefaultValue>
                <Value>GVL_MTP.HC10Y21.ResetOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="92e08f3b-6f72-4112-b991-1d3afe0f004a" Name="HC10Y21_Protect" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.Protect</DefaultValue>
                <Value>GVL_MTP.HC10Y21.Protect</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="cc6e08f8-d5f9-410b-ba5e-3573d389cc59" Name="HC10Y21_ProtEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.ProtEn</DefaultValue>
                <Value>GVL_MTP.HC10Y21.ProtEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="92856225-0a36-4aee-8d16-c28469f40e59" Name="HC10Y21_Interlock" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.Interlock</DefaultValue>
                <Value>GVL_MTP.HC10Y21.Interlock</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface ID="adaa2baa-20a0-444b-b777-262efa0dda0d" Name="HC10Y21_IntlEn" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
